[
    {
        "id": "d8f52dcbbb43575c",
        "type": "tab",
        "label": "Flow 1",
        "disabled": false,
        "info": "",
        "env": []
    },
    {
        "id": "ba9c87ec1ba875d3",
        "type": "tab",
        "label": "IED Input",
        "disabled": false,
        "info": "",
        "env": []
    },
    {
        "id": "0fdf645b5117e802",
        "type": "tab",
        "label": "SCADA CB Manual",
        "disabled": false,
        "info": "",
        "env": []
    },
    {
        "id": "cc51baa501398967",
        "type": "modbus-client",
        "name": "PyModbus Server",
        "clienttype": "tcp",
        "bufferCommands": true,
        "stateLogEnabled": false,
        "queueLogEnabled": false,
        "failureLogEnabled": false,
        "tcpHost": "192.168.0.25",
        "tcpPort": "10502",
        "tcpType": "DEFAULT",
        "serialPort": "/dev/ttyUSB",
        "serialType": "RTU-BUFFERD",
        "serialBaudrate": "9600",
        "serialDatabits": "8",
        "serialStopbits": "1",
        "serialParity": "none",
        "serialConnectionDelay": "100",
        "serialAsciiResponseStartDelimiter": "0x3A",
        "unit_id": "1",
        "commandDelay": "1",
        "clientTimeout": "1000",
        "reconnectOnTimeout": true,
        "reconnectTimeout": "2000",
        "parallelUnitIdsAllowed": true,
        "showErrors": false,
        "showWarnings": true,
        "showLogs": true
    },
    {
        "id": "0b57c3cf7a229f2c",
        "type": "ui_base",
        "theme": {
            "name": "theme-light",
            "lightTheme": {
                "default": "#0094CE",
                "baseColor": "#0094CE",
                "baseFont": "-apple-system,BlinkMacSystemFont,Segoe UI,Roboto,Oxygen-Sans,Ubuntu,Cantarell,Helvetica Neue,sans-serif",
                "edited": true,
                "reset": false
            },
            "darkTheme": {
                "default": "#097479",
                "baseColor": "#097479",
                "baseFont": "-apple-system,BlinkMacSystemFont,Segoe UI,Roboto,Oxygen-Sans,Ubuntu,Cantarell,Helvetica Neue,sans-serif",
                "edited": false
            },
            "customTheme": {
                "name": "Untitled Theme 1",
                "default": "#4B7930",
                "baseColor": "#4B7930",
                "baseFont": "-apple-system,BlinkMacSystemFont,Segoe UI,Roboto,Oxygen-Sans,Ubuntu,Cantarell,Helvetica Neue,sans-serif"
            },
            "themeState": {
                "base-color": {
                    "default": "#0094CE",
                    "value": "#0094CE",
                    "edited": false
                },
                "page-titlebar-backgroundColor": {
                    "value": "#0094CE",
                    "edited": false
                },
                "page-backgroundColor": {
                    "value": "#fafafa",
                    "edited": false
                },
                "page-sidebar-backgroundColor": {
                    "value": "#ffffff",
                    "edited": false
                },
                "group-textColor": {
                    "value": "#1bbfff",
                    "edited": false
                },
                "group-borderColor": {
                    "value": "#ffffff",
                    "edited": false
                },
                "group-backgroundColor": {
                    "value": "#ffffff",
                    "edited": false
                },
                "widget-textColor": {
                    "value": "#111111",
                    "edited": false
                },
                "widget-backgroundColor": {
                    "value": "#0094ce",
                    "edited": false
                },
                "widget-borderColor": {
                    "value": "#ffffff",
                    "edited": false
                },
                "base-font": {
                    "value": "-apple-system,BlinkMacSystemFont,Segoe UI,Roboto,Oxygen-Sans,Ubuntu,Cantarell,Helvetica Neue,sans-serif"
                }
            },
            "angularTheme": {
                "primary": "indigo",
                "accents": "blue",
                "warn": "red",
                "background": "grey",
                "palette": "light"
            }
        },
        "site": {
            "name": "Node-RED Dashboard",
            "hideToolbar": "false",
            "allowSwipe": "false",
            "lockMenu": "false",
            "allowTempTheme": "true",
            "dateFormat": "DD/MM/YYYY",
            "sizes": {
                "sx": 48,
                "sy": 48,
                "gx": 6,
                "gy": 6,
                "cx": 6,
                "cy": 6,
                "px": 0,
                "py": 0
            }
        }
    },
    {
        "id": "6ffae830e7782f61",
        "type": "ui_tab",
        "name": "Meters",
        "icon": "dashboard",
        "order": 1,
        "disabled": false,
        "hidden": false
    },
    {
        "id": "644116ff05b446bb",
        "type": "ui_tab",
        "name": "Circuit Breaker Control Manual",
        "icon": "dashboard",
        "disabled": false,
        "hidden": false
    },
    {
        "id": "b22bb7092dc21d67",
        "type": "ui_tab",
        "name": "Circuit Breaker Control Manual",
        "icon": "dashboard",
        "order": 9,
        "disabled": true,
        "hidden": false
    },
    {
        "id": "c328c47e0d5dd26c",
        "type": "ui_tab",
        "name": "Meters",
        "icon": "dashboard",
        "order": 1,
        "disabled": false,
        "hidden": false
    },
    {
        "id": "f84e9165f9e23d91",
        "type": "ui_group",
        "name": "IED7",
        "tab": "6ffae830e7782f61",
        "order": 1,
        "disp": true,
        "width": "14",
        "collapse": true,
        "className": ""
    },
    {
        "id": "8292f675bba37b96",
        "type": "ui_group",
        "name": "IED 8",
        "tab": "6ffae830e7782f61",
        "order": 2,
        "disp": true,
        "width": "6",
        "collapse": false,
        "className": ""
    },
    {
        "id": "3a71b41f1b5ca690",
        "type": "ui_group",
        "name": "IED 9",
        "tab": "6ffae830e7782f61",
        "order": 3,
        "disp": true,
        "width": "6",
        "collapse": false,
        "className": ""
    },
    {
        "id": "7a967b04351cd9ba",
        "type": "ui_group",
        "name": "IED 10",
        "tab": "6ffae830e7782f61",
        "order": 4,
        "disp": true,
        "width": "6",
        "collapse": false,
        "className": ""
    },
    {
        "id": "5ce9bbbe32962db7",
        "type": "ui_group",
        "name": "IED 11",
        "tab": "6ffae830e7782f61",
        "order": 5,
        "disp": true,
        "width": "6",
        "collapse": false,
        "className": ""
    },
    {
        "id": "6c80fcc7fde30d7e",
        "type": "ui_group",
        "name": "IED 12",
        "tab": "6ffae830e7782f61",
        "order": 6,
        "disp": true,
        "width": "6",
        "collapse": false,
        "className": ""
    },
    {
        "id": "1770f26d582ac37e",
        "type": "ui_group",
        "name": "IED 13",
        "tab": "6ffae830e7782f61",
        "order": 7,
        "disp": true,
        "width": "6",
        "collapse": false,
        "className": ""
    },
    {
        "id": "d6f61fa5131ef1ea",
        "type": "ui_group",
        "name": "IED 14",
        "tab": "6ffae830e7782f61",
        "order": 8,
        "disp": true,
        "width": "6",
        "collapse": false,
        "className": ""
    },
    {
        "id": "61f2b40e5de38279",
        "type": "ui_group",
        "name": "IED 15",
        "tab": "6ffae830e7782f61",
        "order": 9,
        "disp": true,
        "width": "6",
        "collapse": false,
        "className": ""
    },
    {
        "id": "1d2849b1f14d15b9",
        "type": "ui_group",
        "name": "IED 16",
        "tab": "6ffae830e7782f61",
        "order": 10,
        "disp": true,
        "width": "6",
        "collapse": false,
        "className": ""
    },
    {
        "id": "1c38ca605099f57e",
        "type": "ui_group",
        "name": "IED 17",
        "tab": "6ffae830e7782f61",
        "order": 11,
        "disp": true,
        "width": "6",
        "collapse": false,
        "className": ""
    },
    {
        "id": "fb51741c09b1a4e6",
        "type": "ui_group",
        "name": "IED 18",
        "tab": "6ffae830e7782f61",
        "order": 12,
        "disp": true,
        "width": "6",
        "collapse": false,
        "className": ""
    },
    {
        "id": "8d065ea3bbca9348",
        "type": "ui_group",
        "name": "IED 19",
        "tab": "6ffae830e7782f61",
        "order": 13,
        "disp": true,
        "width": "6",
        "collapse": false,
        "className": ""
    },
    {
        "id": "29a5cbea1a0b0813",
        "type": "ui_group",
        "name": "IED 20",
        "tab": "6ffae830e7782f61",
        "order": 14,
        "disp": true,
        "width": "6",
        "collapse": false,
        "className": ""
    },
    {
        "id": "c07e40aa7daad4fc",
        "type": "ui_group",
        "name": "IED 1",
        "tab": "644116ff05b446bb",
        "order": 1,
        "disp": true,
        "width": "6",
        "collapse": false,
        "className": ""
    },
    {
        "id": "85fcd770442d0f76",
        "type": "ui_group",
        "name": "IED 2",
        "tab": "644116ff05b446bb",
        "order": 2,
        "disp": true,
        "width": "6",
        "collapse": false,
        "className": ""
    },
    {
        "id": "513bad018994380e",
        "type": "ui_group",
        "name": "IED 3",
        "tab": "644116ff05b446bb",
        "order": 3,
        "disp": true,
        "width": "6",
        "collapse": false,
        "className": ""
    },
    {
        "id": "2630e48293879247",
        "type": "ui_group",
        "name": "IED 4",
        "tab": "644116ff05b446bb",
        "order": 4,
        "disp": true,
        "width": "6",
        "collapse": false,
        "className": ""
    },
    {
        "id": "7dae166b6e229517",
        "type": "ui_group",
        "name": "IED 5",
        "tab": "644116ff05b446bb",
        "order": 5,
        "disp": true,
        "width": "6",
        "collapse": false,
        "className": ""
    },
    {
        "id": "8a68e5bb1b1683cb",
        "type": "ui_group",
        "name": "IED 6",
        "tab": "644116ff05b446bb",
        "order": 6,
        "disp": true,
        "width": "6",
        "collapse": false,
        "className": ""
    },
    {
        "id": "edbc7ffac3908f73",
        "type": "ui_group",
        "name": "IED 7",
        "tab": "644116ff05b446bb",
        "order": 7,
        "disp": true,
        "width": "6",
        "collapse": false,
        "className": ""
    },
    {
        "id": "26cefcd238431564",
        "type": "ui_group",
        "name": "IED 8",
        "tab": "644116ff05b446bb",
        "order": 8,
        "disp": true,
        "width": "6",
        "collapse": false,
        "className": ""
    },
    {
        "id": "614a5026f272202b",
        "type": "ui_group",
        "name": "IED 9",
        "tab": "644116ff05b446bb",
        "order": 9,
        "disp": true,
        "width": "6",
        "collapse": false,
        "className": ""
    },
    {
        "id": "0a4ef42856820242",
        "type": "ui_group",
        "name": "IED 10",
        "tab": "644116ff05b446bb",
        "order": 10,
        "disp": true,
        "width": "6",
        "collapse": false,
        "className": ""
    },
    {
        "id": "3ee0ce962d52da71",
        "type": "ui_group",
        "name": "IED 11",
        "tab": "644116ff05b446bb",
        "order": 11,
        "disp": true,
        "width": "6",
        "collapse": false,
        "className": ""
    },
    {
        "id": "380267ef0aafa1bc",
        "type": "ui_group",
        "name": "IED 12",
        "tab": "644116ff05b446bb",
        "order": 12,
        "disp": true,
        "width": "6",
        "collapse": false,
        "className": ""
    },
    {
        "id": "884a07079f34452f",
        "type": "ui_group",
        "name": "IED 13",
        "tab": "644116ff05b446bb",
        "order": 13,
        "disp": true,
        "width": "6",
        "collapse": false,
        "className": ""
    },
    {
        "id": "29b4e73266a27f26",
        "type": "ui_group",
        "name": "IED 14",
        "tab": "644116ff05b446bb",
        "order": 14,
        "disp": true,
        "width": "6",
        "collapse": false,
        "className": ""
    },
    {
        "id": "23508e55262ffdf1",
        "type": "ui_group",
        "name": "Circuit Breaker Decision Control ",
        "tab": "c328c47e0d5dd26c",
        "order": 5,
        "disp": true,
        "width": "6",
        "collapse": false,
        "className": ""
    },
    {
        "id": "f532470442246644",
        "type": "split",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "splt": "\\n",
        "spltType": "str",
        "arraySplt": 1,
        "arraySpltType": "len",
        "stream": false,
        "addname": "",
        "x": 310,
        "y": 120,
        "wires": [
            [
                "d0a62c99c58c6fe2"
            ]
        ]
    },
    {
        "id": "d0a62c99c58c6fe2",
        "type": "switch",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "property": "parts.index",
        "propertyType": "msg",
        "rules": [
            {
                "t": "eq",
                "v": "0",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "1",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "2",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "3",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "4",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "5",
                "vt": "str"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 6,
        "x": 430,
        "y": 120,
        "wires": [
            [
                "2e40988aa72cc4c8"
            ],
            [
                "50ee7d7ff1113f95"
            ],
            [
                "e080203745e9c4c3"
            ],
            [
                "ad14e08b72366ef5"
            ],
            [
                "548bbed7a7bb7a82"
            ],
            [
                "12c2b340ad87377d"
            ]
        ]
    },
    {
        "id": "2e40988aa72cc4c8",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied7_voltage1', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 600,
        "y": 120,
        "wires": [
            [
                "9758b08bc59c0f1b"
            ]
        ]
    },
    {
        "id": "50ee7d7ff1113f95",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied7_voltage2', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 600,
        "y": 160,
        "wires": [
            [
                "9a8a199a76584a5c"
            ]
        ]
    },
    {
        "id": "e080203745e9c4c3",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied7_voltage3', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 600,
        "y": 200,
        "wires": [
            [
                "f7ecf0625ac8f837"
            ]
        ]
    },
    {
        "id": "ad14e08b72366ef5",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied7_current1', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 600,
        "y": 240,
        "wires": [
            [
                "819e31ab3fa6ed84"
            ]
        ]
    },
    {
        "id": "548bbed7a7bb7a82",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied7_current2', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 600,
        "y": 280,
        "wires": [
            [
                "0266bb297b3b9a6a"
            ]
        ]
    },
    {
        "id": "12c2b340ad87377d",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied7_current3', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 600,
        "y": 320,
        "wires": [
            [
                "b39fa2d0429c9d16"
            ]
        ]
    },
    {
        "id": "eff74db7192cc486",
        "type": "comment",
        "z": "ba9c87ec1ba875d3",
        "name": "IED 1",
        "info": "",
        "x": 50,
        "y": 40,
        "wires": []
    },
    {
        "id": "50d126241747d044",
        "type": "comment",
        "z": "ba9c87ec1ba875d3",
        "name": "IED 2",
        "info": "",
        "x": 50,
        "y": 380,
        "wires": []
    },
    {
        "id": "ccfa6a40de37948d",
        "type": "split",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "splt": "\\n",
        "spltType": "str",
        "arraySplt": 1,
        "arraySpltType": "len",
        "stream": false,
        "addname": "",
        "x": 350,
        "y": 460,
        "wires": [
            [
                "109aa276b76c6440"
            ]
        ]
    },
    {
        "id": "109aa276b76c6440",
        "type": "switch",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "property": "parts.index",
        "propertyType": "msg",
        "rules": [
            {
                "t": "eq",
                "v": "0",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "1",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "2",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "3",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "4",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "5",
                "vt": "str"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 6,
        "x": 470,
        "y": 460,
        "wires": [
            [
                "46904d31b26821be"
            ],
            [
                "e21b73f4d648debc"
            ],
            [
                "499c1a1dd82c4efe"
            ],
            [
                "e9aaa22e15b8c774"
            ],
            [
                "7ff9d35bd9cbb905"
            ],
            [
                "1895b9416dd859bf"
            ]
        ]
    },
    {
        "id": "21f4070f0dbe6db0",
        "type": "debug",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "payload",
        "targetType": "msg",
        "statusVal": "",
        "statusType": "auto",
        "x": 290,
        "y": 380,
        "wires": []
    },
    {
        "id": "46904d31b26821be",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied8_voltage1', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 640,
        "y": 440,
        "wires": [
            [
                "0dbb1f1212584269"
            ]
        ]
    },
    {
        "id": "e21b73f4d648debc",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied8_voltage2', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 640,
        "y": 480,
        "wires": [
            [
                "db2622ebc1eeab90"
            ]
        ]
    },
    {
        "id": "499c1a1dd82c4efe",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied8_voltage3', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 640,
        "y": 520,
        "wires": [
            [
                "cc60ab73861a4ab2"
            ]
        ]
    },
    {
        "id": "e9aaa22e15b8c774",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied8_current1', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 640,
        "y": 560,
        "wires": [
            [
                "e375ca2fccdc194e"
            ]
        ]
    },
    {
        "id": "7ff9d35bd9cbb905",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied8_current2', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 640,
        "y": 600,
        "wires": [
            [
                "164061733bdd9faf"
            ]
        ]
    },
    {
        "id": "1895b9416dd859bf",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied8_current3', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 660,
        "y": 640,
        "wires": [
            [
                "f05441b05a0ed403"
            ]
        ]
    },
    {
        "id": "2698b2eeefdc9e2e",
        "type": "comment",
        "z": "ba9c87ec1ba875d3",
        "name": "IED 3",
        "info": "",
        "x": 50,
        "y": 700,
        "wires": []
    },
    {
        "id": "4116aefeb8b7b202",
        "type": "split",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "splt": "\\n",
        "spltType": "str",
        "arraySplt": 1,
        "arraySpltType": "len",
        "stream": false,
        "addname": "",
        "x": 330,
        "y": 780,
        "wires": [
            [
                "345d2c2599a25f4b"
            ]
        ]
    },
    {
        "id": "345d2c2599a25f4b",
        "type": "switch",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "property": "parts.index",
        "propertyType": "msg",
        "rules": [
            {
                "t": "eq",
                "v": "0",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "1",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "2",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "3",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "4",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "5",
                "vt": "str"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 6,
        "x": 450,
        "y": 780,
        "wires": [
            [
                "627aadd3262e9de6"
            ],
            [
                "f2c1aef3c376b710"
            ],
            [
                "a2a83e77e0d1b25a"
            ],
            [
                "ad66ec96282624c3"
            ],
            [
                "f60d590b21ba6991"
            ],
            [
                "fe88ef0d636cddec"
            ]
        ]
    },
    {
        "id": "d57640f273507eb7",
        "type": "debug",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "payload",
        "targetType": "msg",
        "statusVal": "",
        "statusType": "auto",
        "x": 290,
        "y": 700,
        "wires": []
    },
    {
        "id": "627aadd3262e9de6",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied9_voltage1', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 640,
        "y": 780,
        "wires": [
            [
                "f14176b66a8f53c9"
            ]
        ]
    },
    {
        "id": "f2c1aef3c376b710",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied9_voltage2', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 640,
        "y": 820,
        "wires": [
            [
                "7f4bd1d36a8d0ec1"
            ]
        ]
    },
    {
        "id": "a2a83e77e0d1b25a",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied9_voltage3', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 640,
        "y": 860,
        "wires": [
            [
                "d8d0d5541bde40a6"
            ]
        ]
    },
    {
        "id": "ad66ec96282624c3",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied9_current1', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 640,
        "y": 900,
        "wires": [
            [
                "af40f64b76e3e379"
            ]
        ]
    },
    {
        "id": "f60d590b21ba6991",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied9_current2', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 640,
        "y": 940,
        "wires": [
            [
                "9cc692ba6a57cdc9"
            ]
        ]
    },
    {
        "id": "fe88ef0d636cddec",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied9_current3', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 640,
        "y": 980,
        "wires": [
            [
                "941ca59cbcd9d859"
            ]
        ]
    },
    {
        "id": "c6fcd49f8c602b78",
        "type": "comment",
        "z": "ba9c87ec1ba875d3",
        "name": "IED 4",
        "info": "",
        "x": 50,
        "y": 1020,
        "wires": []
    },
    {
        "id": "3e470a18e1192455",
        "type": "split",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "splt": "\\n",
        "spltType": "str",
        "arraySplt": 1,
        "arraySpltType": "len",
        "stream": false,
        "addname": "",
        "x": 310,
        "y": 1100,
        "wires": [
            [
                "0b62c537e47f736e"
            ]
        ]
    },
    {
        "id": "0b62c537e47f736e",
        "type": "switch",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "property": "parts.index",
        "propertyType": "msg",
        "rules": [
            {
                "t": "eq",
                "v": "0",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "1",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "2",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "3",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "4",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "5",
                "vt": "str"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 6,
        "x": 430,
        "y": 1100,
        "wires": [
            [
                "c08b31952b7128f6"
            ],
            [
                "f997ea07a619bd47"
            ],
            [
                "aa7cc211dd4e2287"
            ],
            [
                "06341ef5e59e57ea"
            ],
            [
                "a85999725d11e186"
            ],
            [
                "2649aa31459bd166"
            ]
        ]
    },
    {
        "id": "250172f490215c5c",
        "type": "debug",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "payload",
        "targetType": "msg",
        "statusVal": "",
        "statusType": "auto",
        "x": 290,
        "y": 1020,
        "wires": []
    },
    {
        "id": "c08b31952b7128f6",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied10_voltage1', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 600,
        "y": 1100,
        "wires": [
            [
                "35fa6e94971176fe"
            ]
        ]
    },
    {
        "id": "f997ea07a619bd47",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied10_voltage2', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 600,
        "y": 1140,
        "wires": [
            [
                "959d4379dc0d0eca"
            ]
        ]
    },
    {
        "id": "aa7cc211dd4e2287",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied10_voltage3', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 600,
        "y": 1180,
        "wires": [
            [
                "3713285b93971061"
            ]
        ]
    },
    {
        "id": "06341ef5e59e57ea",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied10_current1', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 600,
        "y": 1220,
        "wires": [
            [
                "7340a9eabce8be4a"
            ]
        ]
    },
    {
        "id": "a85999725d11e186",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied10_current2', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 600,
        "y": 1260,
        "wires": [
            [
                "f7712cf46cea797a"
            ]
        ]
    },
    {
        "id": "2649aa31459bd166",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied10_current3', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 600,
        "y": 1300,
        "wires": [
            [
                "658b14e261312d24"
            ]
        ]
    },
    {
        "id": "720e2edabaaf1337",
        "type": "comment",
        "z": "ba9c87ec1ba875d3",
        "name": "IED 5",
        "info": "",
        "x": 50,
        "y": 1360,
        "wires": []
    },
    {
        "id": "1a1c66394da8bac2",
        "type": "split",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "splt": "\\n",
        "spltType": "str",
        "arraySplt": 1,
        "arraySpltType": "len",
        "stream": false,
        "addname": "",
        "x": 330,
        "y": 1440,
        "wires": [
            [
                "0e1d93b1a82cc2b4"
            ]
        ]
    },
    {
        "id": "0e1d93b1a82cc2b4",
        "type": "switch",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "property": "parts.index",
        "propertyType": "msg",
        "rules": [
            {
                "t": "eq",
                "v": "0",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "1",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "2",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "3",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "4",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "5",
                "vt": "str"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 6,
        "x": 430,
        "y": 1440,
        "wires": [
            [
                "8e873913d505bf9c"
            ],
            [
                "92cd9f99185e7398"
            ],
            [
                "f9c9506aa23a9ad9"
            ],
            [
                "f435492253075134"
            ],
            [
                "61a18673586656fd"
            ],
            [
                "357e5215e55c2bb4"
            ]
        ]
    },
    {
        "id": "91decfa35fdccbc1",
        "type": "debug",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "payload",
        "targetType": "msg",
        "statusVal": "",
        "statusType": "auto",
        "x": 290,
        "y": 1360,
        "wires": []
    },
    {
        "id": "8e873913d505bf9c",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied11_voltage1', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 600,
        "y": 1440,
        "wires": [
            [
                "a4d60467c382615e"
            ]
        ]
    },
    {
        "id": "92cd9f99185e7398",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied11_voltage2', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 600,
        "y": 1480,
        "wires": [
            [
                "396fce5998654c6a"
            ]
        ]
    },
    {
        "id": "f9c9506aa23a9ad9",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied11_voltage3', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 600,
        "y": 1520,
        "wires": [
            [
                "a167d753080baaa1"
            ]
        ]
    },
    {
        "id": "f435492253075134",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied11_current1', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 600,
        "y": 1560,
        "wires": [
            [
                "a1074ea8e879d93f"
            ]
        ]
    },
    {
        "id": "61a18673586656fd",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied11_current2', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 600,
        "y": 1600,
        "wires": [
            [
                "35f9015002c6457d"
            ]
        ]
    },
    {
        "id": "357e5215e55c2bb4",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied11_current3', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 600,
        "y": 1640,
        "wires": [
            [
                "e6dcda3651c76692"
            ]
        ]
    },
    {
        "id": "3050ed8b5bc73cef",
        "type": "comment",
        "z": "ba9c87ec1ba875d3",
        "name": "IED 6",
        "info": "",
        "x": 70,
        "y": 1720,
        "wires": []
    },
    {
        "id": "9aae551aae9dd879",
        "type": "split",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "splt": "\\n",
        "spltType": "str",
        "arraySplt": 1,
        "arraySpltType": "len",
        "stream": false,
        "addname": "",
        "x": 330,
        "y": 1800,
        "wires": [
            [
                "db8bfbd24203ec8c"
            ]
        ]
    },
    {
        "id": "db8bfbd24203ec8c",
        "type": "switch",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "property": "parts.index",
        "propertyType": "msg",
        "rules": [
            {
                "t": "eq",
                "v": "0",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "1",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "2",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "3",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "4",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "5",
                "vt": "str"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 6,
        "x": 450,
        "y": 1800,
        "wires": [
            [
                "f3b0db355a20db51"
            ],
            [
                "72610ebf4a81523a"
            ],
            [
                "255a8556b41123ed"
            ],
            [
                "77dee0eec32dc197"
            ],
            [
                "641ed859596b55fd"
            ],
            [
                "8c24986d3f84f271"
            ]
        ]
    },
    {
        "id": "d8160a644ce26cc1",
        "type": "debug",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "payload",
        "targetType": "msg",
        "statusVal": "",
        "statusType": "auto",
        "x": 310,
        "y": 1720,
        "wires": []
    },
    {
        "id": "f3b0db355a20db51",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied12_voltage1', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 620,
        "y": 1800,
        "wires": [
            [
                "d9425d12130e908e"
            ]
        ]
    },
    {
        "id": "72610ebf4a81523a",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied12_voltage2', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 620,
        "y": 1840,
        "wires": [
            [
                "8548852ea3d28d1e"
            ]
        ]
    },
    {
        "id": "255a8556b41123ed",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied12_voltage3', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 620,
        "y": 1880,
        "wires": [
            [
                "181d2f0024ca43e7"
            ]
        ]
    },
    {
        "id": "77dee0eec32dc197",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied12_current1', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 620,
        "y": 1920,
        "wires": [
            [
                "f4af20f55e3651c0"
            ]
        ]
    },
    {
        "id": "641ed859596b55fd",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied12_current2', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 620,
        "y": 1960,
        "wires": [
            [
                "dd8ac15f5f150a6d"
            ]
        ]
    },
    {
        "id": "8c24986d3f84f271",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied12_current3', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 620,
        "y": 2000,
        "wires": [
            [
                "4eabacb4c446adbe"
            ]
        ]
    },
    {
        "id": "ae4afdce13303332",
        "type": "comment",
        "z": "ba9c87ec1ba875d3",
        "name": "IED 7",
        "info": "",
        "x": 70,
        "y": 2040,
        "wires": []
    },
    {
        "id": "eeef76b76497c522",
        "type": "split",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "splt": "\\n",
        "spltType": "str",
        "arraySplt": 1,
        "arraySpltType": "len",
        "stream": false,
        "addname": "",
        "x": 330,
        "y": 2120,
        "wires": [
            [
                "7dc11620e034e3e7"
            ]
        ]
    },
    {
        "id": "7dc11620e034e3e7",
        "type": "switch",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "property": "parts.index",
        "propertyType": "msg",
        "rules": [
            {
                "t": "eq",
                "v": "0",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "1",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "2",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "3",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "4",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "5",
                "vt": "str"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 6,
        "x": 450,
        "y": 2120,
        "wires": [
            [
                "d9bd61fcb2a32053"
            ],
            [
                "fa744564bb41084c"
            ],
            [
                "2e50aaf6f3b6c0ef"
            ],
            [
                "549ec46a04f53474"
            ],
            [
                "bc0be2b027166ea1"
            ],
            [
                "a82f6d3695238493"
            ]
        ]
    },
    {
        "id": "0e6a9fd5f9730252",
        "type": "debug",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "payload",
        "targetType": "msg",
        "statusVal": "",
        "statusType": "auto",
        "x": 310,
        "y": 2040,
        "wires": []
    },
    {
        "id": "d9bd61fcb2a32053",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied13_voltage1', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 620,
        "y": 2120,
        "wires": [
            [
                "9220430473212569"
            ]
        ]
    },
    {
        "id": "fa744564bb41084c",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied13_voltage2', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 620,
        "y": 2160,
        "wires": [
            [
                "554b876d56478974"
            ]
        ]
    },
    {
        "id": "2e50aaf6f3b6c0ef",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied13_voltage3', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 620,
        "y": 2200,
        "wires": [
            [
                "0319b0a6de09dd60"
            ]
        ]
    },
    {
        "id": "549ec46a04f53474",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied13_current1', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 620,
        "y": 2240,
        "wires": [
            [
                "7feeae4299cf2df1"
            ]
        ]
    },
    {
        "id": "bc0be2b027166ea1",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied13_current2', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 620,
        "y": 2280,
        "wires": [
            [
                "c42849f0ed89af1a"
            ]
        ]
    },
    {
        "id": "a82f6d3695238493",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied13_current3', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 620,
        "y": 2320,
        "wires": [
            [
                "949d5725b555d894"
            ]
        ]
    },
    {
        "id": "365532aaa11f8978",
        "type": "comment",
        "z": "ba9c87ec1ba875d3",
        "name": "IED 8",
        "info": "",
        "x": 1010,
        "y": 40,
        "wires": []
    },
    {
        "id": "51d87ddcf66b7e94",
        "type": "split",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "splt": "\\n",
        "spltType": "str",
        "arraySplt": 1,
        "arraySpltType": "len",
        "stream": false,
        "addname": "",
        "x": 1270,
        "y": 120,
        "wires": [
            [
                "e62bfa5a54edc1f1"
            ]
        ]
    },
    {
        "id": "e62bfa5a54edc1f1",
        "type": "switch",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "property": "parts.index",
        "propertyType": "msg",
        "rules": [
            {
                "t": "eq",
                "v": "0",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "1",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "2",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "3",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "4",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "5",
                "vt": "str"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 6,
        "x": 1390,
        "y": 120,
        "wires": [
            [
                "57b8db35a0466fc6"
            ],
            [
                "a802486dc5165e07"
            ],
            [
                "3e80e1d2343576f0"
            ],
            [
                "3f56b7a0da8b6781"
            ],
            [
                "9a6fdcf8815aec03"
            ],
            [
                "335822dc1d551148"
            ]
        ]
    },
    {
        "id": "6af84f0a5fc8cccd",
        "type": "debug",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "payload",
        "targetType": "msg",
        "statusVal": "",
        "statusType": "auto",
        "x": 1250,
        "y": 40,
        "wires": []
    },
    {
        "id": "57b8db35a0466fc6",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied14_voltage1', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1560,
        "y": 120,
        "wires": [
            [
                "44f5e6e3c5e99902"
            ]
        ]
    },
    {
        "id": "a802486dc5165e07",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied14_voltage2', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1560,
        "y": 160,
        "wires": [
            [
                "50e87462567f6a9f"
            ]
        ]
    },
    {
        "id": "3e80e1d2343576f0",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied14_voltage3', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1560,
        "y": 200,
        "wires": [
            [
                "77e3cfc94be04e55"
            ]
        ]
    },
    {
        "id": "3f56b7a0da8b6781",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied14_current1', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1560,
        "y": 240,
        "wires": [
            [
                "b5a9af7b2db4690d"
            ]
        ]
    },
    {
        "id": "9a6fdcf8815aec03",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied14_current2', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1560,
        "y": 280,
        "wires": [
            [
                "1d9aaa38304acf24"
            ]
        ]
    },
    {
        "id": "335822dc1d551148",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied14_current3', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1560,
        "y": 320,
        "wires": [
            [
                "2328f4375b663776"
            ]
        ]
    },
    {
        "id": "0e3bf2b5fbd489db",
        "type": "comment",
        "z": "ba9c87ec1ba875d3",
        "name": "IED 9",
        "info": "",
        "x": 990,
        "y": 380,
        "wires": []
    },
    {
        "id": "3f768b695348329f",
        "type": "split",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "splt": "\\n",
        "spltType": "str",
        "arraySplt": 1,
        "arraySpltType": "len",
        "stream": false,
        "addname": "",
        "x": 1250,
        "y": 460,
        "wires": [
            [
                "c26d4a8d6b720e39"
            ]
        ]
    },
    {
        "id": "c26d4a8d6b720e39",
        "type": "switch",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "property": "parts.index",
        "propertyType": "msg",
        "rules": [
            {
                "t": "eq",
                "v": "0",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "1",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "2",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "3",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "4",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "5",
                "vt": "str"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 6,
        "x": 1370,
        "y": 460,
        "wires": [
            [
                "820678bfd38a1c52"
            ],
            [
                "c1f4e8e96479f0ac"
            ],
            [
                "289c95f9d1778c20"
            ],
            [
                "f576ba8c47987089"
            ],
            [
                "56cfb2c854b71149"
            ],
            [
                "ee42c542f70965c6"
            ]
        ]
    },
    {
        "id": "a6d92e43cba19fd9",
        "type": "debug",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "payload",
        "targetType": "msg",
        "statusVal": "",
        "statusType": "auto",
        "x": 1230,
        "y": 380,
        "wires": []
    },
    {
        "id": "820678bfd38a1c52",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied15_voltage1', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1540,
        "y": 460,
        "wires": [
            [
                "959bdd8c83783324"
            ]
        ]
    },
    {
        "id": "c1f4e8e96479f0ac",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied15_voltage2', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1540,
        "y": 500,
        "wires": [
            [
                "e29d03ae17ad2f39"
            ]
        ]
    },
    {
        "id": "289c95f9d1778c20",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied15_voltage3', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1540,
        "y": 540,
        "wires": [
            [
                "35b43c1a081af714"
            ]
        ]
    },
    {
        "id": "f576ba8c47987089",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied15_current1', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1540,
        "y": 580,
        "wires": [
            [
                "99eb6a9a20089f74"
            ]
        ]
    },
    {
        "id": "56cfb2c854b71149",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied15_current2', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1540,
        "y": 620,
        "wires": [
            [
                "d61ca50d106a4eba"
            ]
        ]
    },
    {
        "id": "ee42c542f70965c6",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied15_current3', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1540,
        "y": 660,
        "wires": [
            [
                "8a97e8472435b877"
            ]
        ]
    },
    {
        "id": "f1b1c34d2557adf8",
        "type": "comment",
        "z": "ba9c87ec1ba875d3",
        "name": "IED 10",
        "info": "",
        "x": 990,
        "y": 740,
        "wires": []
    },
    {
        "id": "ab03e65ebc9c5eee",
        "type": "split",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "splt": "\\n",
        "spltType": "str",
        "arraySplt": 1,
        "arraySpltType": "len",
        "stream": false,
        "addname": "",
        "x": 1250,
        "y": 820,
        "wires": [
            [
                "c6651fd04e470229"
            ]
        ]
    },
    {
        "id": "c6651fd04e470229",
        "type": "switch",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "property": "parts.index",
        "propertyType": "msg",
        "rules": [
            {
                "t": "eq",
                "v": "0",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "1",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "2",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "3",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "4",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "5",
                "vt": "str"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 6,
        "x": 1370,
        "y": 820,
        "wires": [
            [
                "ac95d68a13d2ed60"
            ],
            [
                "f7fa390af14aba9f"
            ],
            [
                "26c86693736f7eec"
            ],
            [
                "8378303f7b1d8aa6"
            ],
            [
                "c593dcf2336cc69c"
            ],
            [
                "867e89527deabf8e"
            ]
        ]
    },
    {
        "id": "874d768647a530e2",
        "type": "debug",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "payload",
        "targetType": "msg",
        "statusVal": "",
        "statusType": "auto",
        "x": 1230,
        "y": 740,
        "wires": []
    },
    {
        "id": "ac95d68a13d2ed60",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied16_voltage1', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1540,
        "y": 820,
        "wires": [
            [
                "8449379abeb0a7da"
            ]
        ]
    },
    {
        "id": "f7fa390af14aba9f",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied16_voltage2', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1540,
        "y": 860,
        "wires": [
            [
                "47b6aef44071af2b"
            ]
        ]
    },
    {
        "id": "26c86693736f7eec",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied16_voltage3', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1540,
        "y": 900,
        "wires": [
            [
                "299ed86cb0244f38"
            ]
        ]
    },
    {
        "id": "8378303f7b1d8aa6",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied16_current1', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1540,
        "y": 940,
        "wires": [
            [
                "bdef6b4132b005b0"
            ]
        ]
    },
    {
        "id": "c593dcf2336cc69c",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied16_current2', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1540,
        "y": 980,
        "wires": [
            [
                "c47d339890c8466d"
            ]
        ]
    },
    {
        "id": "867e89527deabf8e",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied16_current3', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1540,
        "y": 1020,
        "wires": [
            [
                "245f288953d3b2e8"
            ]
        ]
    },
    {
        "id": "63aabb9538ddad37",
        "type": "comment",
        "z": "ba9c87ec1ba875d3",
        "name": "IED 11",
        "info": "",
        "x": 990,
        "y": 1060,
        "wires": []
    },
    {
        "id": "9390724c0e66b781",
        "type": "split",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "splt": "\\n",
        "spltType": "str",
        "arraySplt": 1,
        "arraySpltType": "len",
        "stream": false,
        "addname": "",
        "x": 1250,
        "y": 1140,
        "wires": [
            [
                "a63771118adadf47"
            ]
        ]
    },
    {
        "id": "a63771118adadf47",
        "type": "switch",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "property": "parts.index",
        "propertyType": "msg",
        "rules": [
            {
                "t": "eq",
                "v": "0",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "1",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "2",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "3",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "4",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "5",
                "vt": "str"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 6,
        "x": 1370,
        "y": 1140,
        "wires": [
            [
                "7754ae91ccdd2b89"
            ],
            [
                "57285775d8165b4c"
            ],
            [
                "fd81910e8138e1d1"
            ],
            [
                "1f7240b7c4fbe998"
            ],
            [
                "6cdfed510f767641"
            ],
            [
                "392c7d17feb46a9f"
            ]
        ]
    },
    {
        "id": "4a6f8a0e589f2190",
        "type": "debug",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "payload",
        "targetType": "msg",
        "statusVal": "",
        "statusType": "auto",
        "x": 1230,
        "y": 1060,
        "wires": []
    },
    {
        "id": "7754ae91ccdd2b89",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied17_voltage1', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1540,
        "y": 1140,
        "wires": [
            [
                "ab847bc2a896608b"
            ]
        ]
    },
    {
        "id": "57285775d8165b4c",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied17_voltage2', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1540,
        "y": 1180,
        "wires": [
            [
                "faf3264df098de47"
            ]
        ]
    },
    {
        "id": "fd81910e8138e1d1",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied17_voltage3', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1540,
        "y": 1220,
        "wires": [
            [
                "b98729056faafaed"
            ]
        ]
    },
    {
        "id": "1f7240b7c4fbe998",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied17_current1', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1540,
        "y": 1260,
        "wires": [
            [
                "3fc0ce643e265231"
            ]
        ]
    },
    {
        "id": "6cdfed510f767641",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied17_current2', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1540,
        "y": 1300,
        "wires": [
            [
                "d918bcd0c76c3b80"
            ]
        ]
    },
    {
        "id": "392c7d17feb46a9f",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied17_current3', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1540,
        "y": 1340,
        "wires": [
            [
                "026e704766e308b7"
            ]
        ]
    },
    {
        "id": "a23fa3cb9da5bb99",
        "type": "comment",
        "z": "ba9c87ec1ba875d3",
        "name": "IED 12",
        "info": "",
        "x": 990,
        "y": 1420,
        "wires": []
    },
    {
        "id": "c165b22660b08fff",
        "type": "split",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "splt": "\\n",
        "spltType": "str",
        "arraySplt": 1,
        "arraySpltType": "len",
        "stream": false,
        "addname": "",
        "x": 1250,
        "y": 1500,
        "wires": [
            [
                "2174f56c192c6233"
            ]
        ]
    },
    {
        "id": "2174f56c192c6233",
        "type": "switch",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "property": "parts.index",
        "propertyType": "msg",
        "rules": [
            {
                "t": "eq",
                "v": "0",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "1",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "2",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "3",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "4",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "5",
                "vt": "str"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 6,
        "x": 1370,
        "y": 1500,
        "wires": [
            [
                "68f6a223dbcfeb71"
            ],
            [
                "0fccd97be0d53057"
            ],
            [
                "3ffb150d5e3fbe70"
            ],
            [
                "e829fedc6e187b63"
            ],
            [
                "6c0e8241949fd62f"
            ],
            [
                "f4e52a586464edce"
            ]
        ]
    },
    {
        "id": "22d279cd58377f96",
        "type": "debug",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "payload",
        "targetType": "msg",
        "statusVal": "",
        "statusType": "auto",
        "x": 1230,
        "y": 1420,
        "wires": []
    },
    {
        "id": "68f6a223dbcfeb71",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied18_voltage1', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1540,
        "y": 1500,
        "wires": [
            [
                "76cb103f08408ff5"
            ]
        ]
    },
    {
        "id": "0fccd97be0d53057",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied18_voltage2', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1540,
        "y": 1540,
        "wires": [
            [
                "e9323c73b0611004"
            ]
        ]
    },
    {
        "id": "3ffb150d5e3fbe70",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied18_voltage3', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1540,
        "y": 1580,
        "wires": [
            [
                "0fb362c7f57332a4"
            ]
        ]
    },
    {
        "id": "e829fedc6e187b63",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied18_current1', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1540,
        "y": 1620,
        "wires": [
            [
                "b06e27ab125f559d"
            ]
        ]
    },
    {
        "id": "6c0e8241949fd62f",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied18_current2', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1540,
        "y": 1660,
        "wires": [
            [
                "86a58fbe145d9b0d"
            ]
        ]
    },
    {
        "id": "f4e52a586464edce",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied18_current3', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1540,
        "y": 1700,
        "wires": [
            [
                "e3a30dee2558871d"
            ]
        ]
    },
    {
        "id": "e66dcb6ccb32eacb",
        "type": "comment",
        "z": "ba9c87ec1ba875d3",
        "name": "IED 13",
        "info": "",
        "x": 1010,
        "y": 1760,
        "wires": []
    },
    {
        "id": "7878fc6b0e472218",
        "type": "split",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "splt": "\\n",
        "spltType": "str",
        "arraySplt": 1,
        "arraySpltType": "len",
        "stream": false,
        "addname": "",
        "x": 1270,
        "y": 1840,
        "wires": [
            [
                "1919cbddb9d62878"
            ]
        ]
    },
    {
        "id": "1919cbddb9d62878",
        "type": "switch",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "property": "parts.index",
        "propertyType": "msg",
        "rules": [
            {
                "t": "eq",
                "v": "0",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "1",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "2",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "3",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "4",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "5",
                "vt": "str"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 6,
        "x": 1390,
        "y": 1840,
        "wires": [
            [
                "482f1053037e74cf"
            ],
            [
                "3c80fc42b9971bed"
            ],
            [
                "df0d680e353af975"
            ],
            [
                "3248bfdcb5873f96"
            ],
            [
                "bccca634317f47a8"
            ],
            [
                "0cc72861225c8216"
            ]
        ]
    },
    {
        "id": "8c1a2363016dddbe",
        "type": "debug",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "payload",
        "targetType": "msg",
        "statusVal": "",
        "statusType": "auto",
        "x": 1250,
        "y": 1760,
        "wires": []
    },
    {
        "id": "482f1053037e74cf",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied19_voltage1', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1560,
        "y": 1840,
        "wires": [
            [
                "6e9825aff4fb4dd1"
            ]
        ]
    },
    {
        "id": "3c80fc42b9971bed",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied19_voltage2', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1560,
        "y": 1880,
        "wires": [
            [
                "81ed5473c2cf4377"
            ]
        ]
    },
    {
        "id": "df0d680e353af975",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied19_voltage3', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1560,
        "y": 1920,
        "wires": [
            [
                "f85ad56555a5279d"
            ]
        ]
    },
    {
        "id": "3248bfdcb5873f96",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied19_current1', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1560,
        "y": 1960,
        "wires": [
            [
                "299e0792436e9918"
            ]
        ]
    },
    {
        "id": "bccca634317f47a8",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied19_current2', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1560,
        "y": 2000,
        "wires": [
            [
                "31e583073efe0c6c"
            ]
        ]
    },
    {
        "id": "0cc72861225c8216",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied19_current3', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1560,
        "y": 2040,
        "wires": [
            [
                "9927d9343d5b1422"
            ]
        ]
    },
    {
        "id": "23bd14d3510e6665",
        "type": "comment",
        "z": "ba9c87ec1ba875d3",
        "name": "IED 14",
        "info": "",
        "x": 1010,
        "y": 2080,
        "wires": []
    },
    {
        "id": "7d11822916c3b549",
        "type": "split",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "splt": "\\n",
        "spltType": "str",
        "arraySplt": 1,
        "arraySpltType": "len",
        "stream": false,
        "addname": "",
        "x": 1270,
        "y": 2160,
        "wires": [
            [
                "539c77ad0332675d"
            ]
        ]
    },
    {
        "id": "539c77ad0332675d",
        "type": "switch",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "property": "parts.index",
        "propertyType": "msg",
        "rules": [
            {
                "t": "eq",
                "v": "0",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "1",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "2",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "3",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "4",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "5",
                "vt": "str"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 6,
        "x": 1390,
        "y": 2160,
        "wires": [
            [
                "e4d47a3e2e8cbf1a"
            ],
            [
                "07dd53ee7ad9f435"
            ],
            [
                "ce9dc449607e4dca"
            ],
            [
                "91a7e9846eee8d1b"
            ],
            [
                "8641ca8a3bfc7d1e"
            ],
            [
                "2fa9b83d4bf359e6"
            ]
        ]
    },
    {
        "id": "2d8c0e350163c489",
        "type": "debug",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "payload",
        "targetType": "msg",
        "statusVal": "",
        "statusType": "auto",
        "x": 1250,
        "y": 2080,
        "wires": []
    },
    {
        "id": "e4d47a3e2e8cbf1a",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied20_voltage1', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1560,
        "y": 2160,
        "wires": [
            [
                "3a3628a46507b88d"
            ]
        ]
    },
    {
        "id": "07dd53ee7ad9f435",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied20_voltage2', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1560,
        "y": 2200,
        "wires": [
            [
                "b9f2b6cf952b99f3"
            ]
        ]
    },
    {
        "id": "ce9dc449607e4dca",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied20_voltage3', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1560,
        "y": 2240,
        "wires": [
            [
                "142b43afc3210754"
            ]
        ]
    },
    {
        "id": "91a7e9846eee8d1b",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied20_current1', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1560,
        "y": 2280,
        "wires": [
            [
                "f3052e4c14ebd0c0"
            ]
        ]
    },
    {
        "id": "8641ca8a3bfc7d1e",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied20_current2', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1560,
        "y": 2320,
        "wires": [
            [
                "0b16551d6c9eedbc"
            ]
        ]
    },
    {
        "id": "2fa9b83d4bf359e6",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "func": "global.set('ied20_current3', msg.payload)\nreturn msg;\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1560,
        "y": 2360,
        "wires": [
            [
                "6a96b425cb3a8d14"
            ]
        ]
    },
    {
        "id": "6396a1f79bf8a096",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "function 1",
        "func": "// Function node to convert registers to floating-point values\nfunction registersToFloat(registers) {\n    var buffer = new ArrayBuffer(4);\n    var view = new DataView(buffer);\n    view.setUint16(0, registers[0], false); // false for big-endian\n    view.setUint16(2, registers[1], false); // false for big-endian\n    return view.getFloat32(0, false);\n}\n\n// Declare data variable once\nvar data;\n\nif (Array.isArray(msg.payload)) {\n    data = msg.payload;\n} else if (msg.payload && msg.payload.data && Array.isArray(msg.payload.data)) {\n    data = msg.payload.data;\n} else {\n    node.error(\"Payload is not an array or does not contain an array\");\n    return null;\n}\n\n// Ensure there are enough registers\nif (data.length >= 12) {\n    msg.payload = {\n        voltage1: registersToFloat(data.slice(0, 2)),\n        voltage2: registersToFloat(data.slice(2, 4)),\n        voltage3: registersToFloat(data.slice(4, 6)),\n        current1: registersToFloat(data.slice(6, 8)),\n        current2: registersToFloat(data.slice(8, 10)),\n        current3: registersToFloat(data.slice(10, 12))\n    };\n} else {\n    node.error(\"Insufficient register data\");\n    return null; // Stop further processing\n}\n\nreturn msg;\n",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 240,
        "y": 180,
        "wires": [
            [
                "f532470442246644",
                "16f3afac1c69c6d4"
            ]
        ]
    },
    {
        "id": "16f3afac1c69c6d4",
        "type": "debug",
        "z": "ba9c87ec1ba875d3",
        "name": "",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "payload",
        "targetType": "msg",
        "statusVal": "",
        "statusType": "auto",
        "x": 290,
        "y": 40,
        "wires": []
    },
    {
        "id": "ac284c2f63bad29d",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "function 2",
        "func": "// Function node to convert registers to floating-point values\nfunction registersToFloat(registers) {\n    var buffer = new ArrayBuffer(4);\n    var view = new DataView(buffer);\n    view.setUint16(0, registers[0], false); // false for big-endian\n    view.setUint16(2, registers[1], false); // false for big-endian\n    return view.getFloat32(0, false);\n}\n\n// Declare data variable once\nvar data;\n\nif (Array.isArray(msg.payload)) {\n    data = msg.payload;\n} else if (msg.payload && msg.payload.data && Array.isArray(msg.payload.data)) {\n    data = msg.payload.data;\n} else {\n    node.error(\"Payload is not an array or does not contain an array\");\n    return null;\n}\n\n// Ensure there are enough registers\nif (data.length >= 12) {\n    msg.payload = {\n        voltage1: registersToFloat(data.slice(0, 2)),\n        voltage2: registersToFloat(data.slice(2, 4)),\n        voltage3: registersToFloat(data.slice(4, 6)),\n        current1: registersToFloat(data.slice(6, 8)),\n        current2: registersToFloat(data.slice(8, 10)),\n        current3: registersToFloat(data.slice(10, 12))\n    };\n} else {\n    node.error(\"Insufficient register data\");\n    return null; // Stop further processing\n}\n\nreturn msg;\n",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 240,
        "y": 500,
        "wires": [
            [
                "ccfa6a40de37948d"
            ]
        ]
    },
    {
        "id": "917a4ef717e82b37",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "function 3",
        "func": "// Function node to convert registers to floating-point values\nfunction registersToFloat(registers) {\n    var buffer = new ArrayBuffer(4);\n    var view = new DataView(buffer);\n    view.setUint16(0, registers[0], false); // false for big-endian\n    view.setUint16(2, registers[1], false); // false for big-endian\n    return view.getFloat32(0, false);\n}\n\n// Declare data variable once\nvar data;\n\nif (Array.isArray(msg.payload)) {\n    data = msg.payload;\n} else if (msg.payload && msg.payload.data && Array.isArray(msg.payload.data)) {\n    data = msg.payload.data;\n} else {\n    node.error(\"Payload is not an array or does not contain an array\");\n    return null;\n}\n\n// Ensure there are enough registers\nif (data.length >= 12) {\n    msg.payload = {\n        voltage1: registersToFloat(data.slice(0, 2)),\n        voltage2: registersToFloat(data.slice(2, 4)),\n        voltage3: registersToFloat(data.slice(4, 6)),\n        current1: registersToFloat(data.slice(6, 8)),\n        current2: registersToFloat(data.slice(8, 10)),\n        current3: registersToFloat(data.slice(10, 12))\n    };\n} else {\n    node.error(\"Insufficient register data\");\n    return null; // Stop further processing\n}\n\nreturn msg;\n",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 240,
        "y": 820,
        "wires": [
            [
                "4116aefeb8b7b202"
            ]
        ]
    },
    {
        "id": "013e7df6b0c00d52",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "function 4",
        "func": "// Function node to convert registers to floating-point values\nfunction registersToFloat(registers) {\n    var buffer = new ArrayBuffer(4);\n    var view = new DataView(buffer);\n    view.setUint16(0, registers[0], false); // false for big-endian\n    view.setUint16(2, registers[1], false); // false for big-endian\n    return view.getFloat32(0, false);\n}\n\n// Declare data variable once\nvar data;\n\nif (Array.isArray(msg.payload)) {\n    data = msg.payload;\n} else if (msg.payload && msg.payload.data && Array.isArray(msg.payload.data)) {\n    data = msg.payload.data;\n} else {\n    node.error(\"Payload is not an array or does not contain an array\");\n    return null;\n}\n\n// Ensure there are enough registers\nif (data.length >= 12) {\n    msg.payload = {\n        voltage1: registersToFloat(data.slice(0, 2)),\n        voltage2: registersToFloat(data.slice(2, 4)),\n        voltage3: registersToFloat(data.slice(4, 6)),\n        current1: registersToFloat(data.slice(6, 8)),\n        current2: registersToFloat(data.slice(8, 10)),\n        current3: registersToFloat(data.slice(10, 12))\n    };\n} else {\n    node.error(\"Insufficient register data\");\n    return null; // Stop further processing\n}\n\nreturn msg;\n",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 260,
        "y": 1140,
        "wires": [
            [
                "3e470a18e1192455"
            ]
        ]
    },
    {
        "id": "a883027d2c0bf8aa",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "function 5",
        "func": "// Function node to convert registers to floating-point values\nfunction registersToFloat(registers) {\n    var buffer = new ArrayBuffer(4);\n    var view = new DataView(buffer);\n    view.setUint16(0, registers[0], false); // false for big-endian\n    view.setUint16(2, registers[1], false); // false for big-endian\n    return view.getFloat32(0, false);\n}\n\n// Declare data variable once\nvar data;\n\nif (Array.isArray(msg.payload)) {\n    data = msg.payload;\n} else if (msg.payload && msg.payload.data && Array.isArray(msg.payload.data)) {\n    data = msg.payload.data;\n} else {\n    node.error(\"Payload is not an array or does not contain an array\");\n    return null;\n}\n\n// Ensure there are enough registers\nif (data.length >= 12) {\n    msg.payload = {\n        voltage1: registersToFloat(data.slice(0, 2)),\n        voltage2: registersToFloat(data.slice(2, 4)),\n        voltage3: registersToFloat(data.slice(4, 6)),\n        current1: registersToFloat(data.slice(6, 8)),\n        current2: registersToFloat(data.slice(8, 10)),\n        current3: registersToFloat(data.slice(10, 12))\n    };\n} else {\n    node.error(\"Insufficient register data\");\n    return null; // Stop further processing\n}\n\nreturn msg;\n",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 260,
        "y": 1480,
        "wires": [
            [
                "1a1c66394da8bac2"
            ]
        ]
    },
    {
        "id": "d33496dd23081696",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "function 6",
        "func": "// Function node to convert registers to floating-point values\nfunction registersToFloat(registers) {\n    var buffer = new ArrayBuffer(4);\n    var view = new DataView(buffer);\n    view.setUint16(0, registers[0], false); // false for big-endian\n    view.setUint16(2, registers[1], false); // false for big-endian\n    return view.getFloat32(0, false);\n}\n\n// Declare data variable once\nvar data;\n\nif (Array.isArray(msg.payload)) {\n    data = msg.payload;\n} else if (msg.payload && msg.payload.data && Array.isArray(msg.payload.data)) {\n    data = msg.payload.data;\n} else {\n    node.error(\"Payload is not an array or does not contain an array\");\n    return null;\n}\n\n// Ensure there are enough registers\nif (data.length >= 12) {\n    msg.payload = {\n        voltage1: registersToFloat(data.slice(0, 2)),\n        voltage2: registersToFloat(data.slice(2, 4)),\n        voltage3: registersToFloat(data.slice(4, 6)),\n        current1: registersToFloat(data.slice(6, 8)),\n        current2: registersToFloat(data.slice(8, 10)),\n        current3: registersToFloat(data.slice(10, 12))\n    };\n} else {\n    node.error(\"Insufficient register data\");\n    return null; // Stop further processing\n}\n\nreturn msg;\n",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 260,
        "y": 1840,
        "wires": [
            [
                "9aae551aae9dd879"
            ]
        ]
    },
    {
        "id": "280f150b94356858",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "function 7",
        "func": "// Function node to convert registers to floating-point values\nfunction registersToFloat(registers) {\n    var buffer = new ArrayBuffer(4);\n    var view = new DataView(buffer);\n    view.setUint16(0, registers[0], false); // false for big-endian\n    view.setUint16(2, registers[1], false); // false for big-endian\n    return view.getFloat32(0, false);\n}\n\n// Declare data variable once\nvar data;\n\nif (Array.isArray(msg.payload)) {\n    data = msg.payload;\n} else if (msg.payload && msg.payload.data && Array.isArray(msg.payload.data)) {\n    data = msg.payload.data;\n} else {\n    node.error(\"Payload is not an array or does not contain an array\");\n    return null;\n}\n\n// Ensure there are enough registers\nif (data.length >= 12) {\n    msg.payload = {\n        voltage1: registersToFloat(data.slice(0, 2)),\n        voltage2: registersToFloat(data.slice(2, 4)),\n        voltage3: registersToFloat(data.slice(4, 6)),\n        current1: registersToFloat(data.slice(6, 8)),\n        current2: registersToFloat(data.slice(8, 10)),\n        current3: registersToFloat(data.slice(10, 12))\n    };\n} else {\n    node.error(\"Insufficient register data\");\n    return null; // Stop further processing\n}\n\nreturn msg;\n",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 280,
        "y": 2160,
        "wires": [
            [
                "eeef76b76497c522"
            ]
        ]
    },
    {
        "id": "789b9516ccd8a525",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "function 8",
        "func": "// Function node to convert registers to floating-point values\nfunction registersToFloat(registers) {\n    var buffer = new ArrayBuffer(4);\n    var view = new DataView(buffer);\n    view.setUint16(0, registers[0], false); // false for big-endian\n    view.setUint16(2, registers[1], false); // false for big-endian\n    return view.getFloat32(0, false);\n}\n\n// Declare data variable once\nvar data;\n\nif (Array.isArray(msg.payload)) {\n    data = msg.payload;\n} else if (msg.payload && msg.payload.data && Array.isArray(msg.payload.data)) {\n    data = msg.payload.data;\n} else {\n    node.error(\"Payload is not an array or does not contain an array\");\n    return null;\n}\n\n// Ensure there are enough registers\nif (data.length >= 12) {\n    msg.payload = {\n        voltage1: registersToFloat(data.slice(0, 2)),\n        voltage2: registersToFloat(data.slice(2, 4)),\n        voltage3: registersToFloat(data.slice(4, 6)),\n        current1: registersToFloat(data.slice(6, 8)),\n        current2: registersToFloat(data.slice(8, 10)),\n        current3: registersToFloat(data.slice(10, 12))\n    };\n} else {\n    node.error(\"Insufficient register data\");\n    return null; // Stop further processing\n}\n\nreturn msg;\n",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1200,
        "y": 160,
        "wires": [
            [
                "51d87ddcf66b7e94"
            ]
        ]
    },
    {
        "id": "f70bfafbf09078d3",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "function 9",
        "func": "// Function node to convert registers to floating-point values\nfunction registersToFloat(registers) {\n    var buffer = new ArrayBuffer(4);\n    var view = new DataView(buffer);\n    view.setUint16(0, registers[0], false); // false for big-endian\n    view.setUint16(2, registers[1], false); // false for big-endian\n    return view.getFloat32(0, false);\n}\n\n// Declare data variable once\nvar data;\n\nif (Array.isArray(msg.payload)) {\n    data = msg.payload;\n} else if (msg.payload && msg.payload.data && Array.isArray(msg.payload.data)) {\n    data = msg.payload.data;\n} else {\n    node.error(\"Payload is not an array or does not contain an array\");\n    return null;\n}\n\n// Ensure there are enough registers\nif (data.length >= 12) {\n    msg.payload = {\n        voltage1: registersToFloat(data.slice(0, 2)),\n        voltage2: registersToFloat(data.slice(2, 4)),\n        voltage3: registersToFloat(data.slice(4, 6)),\n        current1: registersToFloat(data.slice(6, 8)),\n        current2: registersToFloat(data.slice(8, 10)),\n        current3: registersToFloat(data.slice(10, 12))\n    };\n} else {\n    node.error(\"Insufficient register data\");\n    return null; // Stop further processing\n}\n\nreturn msg;\n",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1200,
        "y": 500,
        "wires": [
            [
                "3f768b695348329f"
            ]
        ]
    },
    {
        "id": "f7933ba63d43e25b",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "function 10",
        "func": "// Function node to convert registers to floating-point values\nfunction registersToFloat(registers) {\n    var buffer = new ArrayBuffer(4);\n    var view = new DataView(buffer);\n    view.setUint16(0, registers[0], false); // false for big-endian\n    view.setUint16(2, registers[1], false); // false for big-endian\n    return view.getFloat32(0, false);\n}\n\n// Declare data variable once\nvar data;\n\nif (Array.isArray(msg.payload)) {\n    data = msg.payload;\n} else if (msg.payload && msg.payload.data && Array.isArray(msg.payload.data)) {\n    data = msg.payload.data;\n} else {\n    node.error(\"Payload is not an array or does not contain an array\");\n    return null;\n}\n\n// Ensure there are enough registers\nif (data.length >= 12) {\n    msg.payload = {\n        voltage1: registersToFloat(data.slice(0, 2)),\n        voltage2: registersToFloat(data.slice(2, 4)),\n        voltage3: registersToFloat(data.slice(4, 6)),\n        current1: registersToFloat(data.slice(6, 8)),\n        current2: registersToFloat(data.slice(8, 10)),\n        current3: registersToFloat(data.slice(10, 12))\n    };\n} else {\n    node.error(\"Insufficient register data\");\n    return null; // Stop further processing\n}\n\nreturn msg;\n",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1210,
        "y": 860,
        "wires": [
            [
                "ab03e65ebc9c5eee"
            ]
        ]
    },
    {
        "id": "5b0bdb156a40f5b9",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "function 11",
        "func": "// Function node to convert registers to floating-point values\nfunction registersToFloat(registers) {\n    var buffer = new ArrayBuffer(4);\n    var view = new DataView(buffer);\n    view.setUint16(0, registers[0], false); // false for big-endian\n    view.setUint16(2, registers[1], false); // false for big-endian\n    return view.getFloat32(0, false);\n}\n\n// Declare data variable once\nvar data;\n\nif (Array.isArray(msg.payload)) {\n    data = msg.payload;\n} else if (msg.payload && msg.payload.data && Array.isArray(msg.payload.data)) {\n    data = msg.payload.data;\n} else {\n    node.error(\"Payload is not an array or does not contain an array\");\n    return null;\n}\n\n// Ensure there are enough registers\nif (data.length >= 12) {\n    msg.payload = {\n        voltage1: registersToFloat(data.slice(0, 2)),\n        voltage2: registersToFloat(data.slice(2, 4)),\n        voltage3: registersToFloat(data.slice(4, 6)),\n        current1: registersToFloat(data.slice(6, 8)),\n        current2: registersToFloat(data.slice(8, 10)),\n        current3: registersToFloat(data.slice(10, 12))\n    };\n} else {\n    node.error(\"Insufficient register data\");\n    return null; // Stop further processing\n}\n\nreturn msg;\n",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1210,
        "y": 1180,
        "wires": [
            [
                "9390724c0e66b781"
            ]
        ]
    },
    {
        "id": "25dddb996142d529",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "function 12",
        "func": "// Function node to convert registers to floating-point values\nfunction registersToFloat(registers) {\n    var buffer = new ArrayBuffer(4);\n    var view = new DataView(buffer);\n    view.setUint16(0, registers[0], false); // false for big-endian\n    view.setUint16(2, registers[1], false); // false for big-endian\n    return view.getFloat32(0, false);\n}\n\n// Declare data variable once\nvar data;\n\nif (Array.isArray(msg.payload)) {\n    data = msg.payload;\n} else if (msg.payload && msg.payload.data && Array.isArray(msg.payload.data)) {\n    data = msg.payload.data;\n} else {\n    node.error(\"Payload is not an array or does not contain an array\");\n    return null;\n}\n\n// Ensure there are enough registers\nif (data.length >= 12) {\n    msg.payload = {\n        voltage1: registersToFloat(data.slice(0, 2)),\n        voltage2: registersToFloat(data.slice(2, 4)),\n        voltage3: registersToFloat(data.slice(4, 6)),\n        current1: registersToFloat(data.slice(6, 8)),\n        current2: registersToFloat(data.slice(8, 10)),\n        current3: registersToFloat(data.slice(10, 12))\n    };\n} else {\n    node.error(\"Insufficient register data\");\n    return null; // Stop further processing\n}\n\nreturn msg;\n",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1190,
        "y": 1540,
        "wires": [
            [
                "c165b22660b08fff"
            ]
        ]
    },
    {
        "id": "bc83f45353b77237",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "function 13",
        "func": "// Function node to convert registers to floating-point values\nfunction registersToFloat(registers) {\n    var buffer = new ArrayBuffer(4);\n    var view = new DataView(buffer);\n    view.setUint16(0, registers[0], false); // false for big-endian\n    view.setUint16(2, registers[1], false); // false for big-endian\n    return view.getFloat32(0, false);\n}\n\n// Declare data variable once\nvar data;\n\nif (Array.isArray(msg.payload)) {\n    data = msg.payload;\n} else if (msg.payload && msg.payload.data && Array.isArray(msg.payload.data)) {\n    data = msg.payload.data;\n} else {\n    node.error(\"Payload is not an array or does not contain an array\");\n    return null;\n}\n\n// Ensure there are enough registers\nif (data.length >= 12) {\n    msg.payload = {\n        voltage1: registersToFloat(data.slice(0, 2)),\n        voltage2: registersToFloat(data.slice(2, 4)),\n        voltage3: registersToFloat(data.slice(4, 6)),\n        current1: registersToFloat(data.slice(6, 8)),\n        current2: registersToFloat(data.slice(8, 10)),\n        current3: registersToFloat(data.slice(10, 12))\n    };\n} else {\n    node.error(\"Insufficient register data\");\n    return null; // Stop further processing\n}\n\nreturn msg;\n",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1210,
        "y": 1880,
        "wires": [
            [
                "7878fc6b0e472218"
            ]
        ]
    },
    {
        "id": "80e75e522a8acd19",
        "type": "function",
        "z": "ba9c87ec1ba875d3",
        "name": "function 14",
        "func": "// Function node to convert registers to floating-point values\nfunction registersToFloat(registers) {\n    var buffer = new ArrayBuffer(4);\n    var view = new DataView(buffer);\n    view.setUint16(0, registers[0], false); // false for big-endian\n    view.setUint16(2, registers[1], false); // false for big-endian\n    return view.getFloat32(0, false);\n}\n\n// Declare data variable once\nvar data;\n\nif (Array.isArray(msg.payload)) {\n    data = msg.payload;\n} else if (msg.payload && msg.payload.data && Array.isArray(msg.payload.data)) {\n    data = msg.payload.data;\n} else {\n    node.error(\"Payload is not an array or does not contain an array\");\n    return null;\n}\n\n// Ensure there are enough registers\nif (data.length >= 12) {\n    msg.payload = {\n        voltage1: registersToFloat(data.slice(0, 2)),\n        voltage2: registersToFloat(data.slice(2, 4)),\n        voltage3: registersToFloat(data.slice(4, 6)),\n        current1: registersToFloat(data.slice(6, 8)),\n        current2: registersToFloat(data.slice(8, 10)),\n        current3: registersToFloat(data.slice(10, 12))\n    };\n} else {\n    node.error(\"Insufficient register data\");\n    return null; // Stop further processing\n}\n\nreturn msg;\n",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1210,
        "y": 2200,
        "wires": [
            [
                "7d11822916c3b549"
            ]
        ]
    },
    {
        "id": "f032e179977ddc56",
        "type": "modbus-read",
        "z": "ba9c87ec1ba875d3",
        "name": "IED 1 Modbus Reading",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "10",
        "dataType": "HoldingRegister",
        "adr": "50",
        "quantity": "12",
        "rate": "1",
        "rateUnit": "s",
        "delayOnStart": false,
        "startDelayTime": "",
        "server": "cc51baa501398967",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 120,
        "y": 120,
        "wires": [
            [],
            [
                "6396a1f79bf8a096"
            ]
        ]
    },
    {
        "id": "552395d710dd1dc4",
        "type": "modbus-read",
        "z": "ba9c87ec1ba875d3",
        "name": "IED 2 Modbus Reading",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "10",
        "dataType": "HoldingRegister",
        "adr": "65",
        "quantity": "12",
        "rate": "1",
        "rateUnit": "s",
        "delayOnStart": false,
        "startDelayTime": "",
        "server": "cc51baa501398967",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 120,
        "y": 440,
        "wires": [
            [
                "21f4070f0dbe6db0"
            ],
            [
                "ac284c2f63bad29d"
            ]
        ]
    },
    {
        "id": "209c522d06f597b2",
        "type": "modbus-read",
        "z": "ba9c87ec1ba875d3",
        "name": "IED 3 Modbus Reading",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "10",
        "dataType": "HoldingRegister",
        "adr": "80",
        "quantity": "12",
        "rate": "1",
        "rateUnit": "s",
        "delayOnStart": false,
        "startDelayTime": "",
        "server": "cc51baa501398967",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 120,
        "y": 780,
        "wires": [
            [
                "d57640f273507eb7"
            ],
            [
                "917a4ef717e82b37"
            ]
        ]
    },
    {
        "id": "aa68f14b912a445b",
        "type": "modbus-read",
        "z": "ba9c87ec1ba875d3",
        "name": "IED 4 Modbus Reading",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "10",
        "dataType": "HoldingRegister",
        "adr": "95",
        "quantity": "12",
        "rate": "1",
        "rateUnit": "s",
        "delayOnStart": false,
        "startDelayTime": "",
        "server": "cc51baa501398967",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 120,
        "y": 1100,
        "wires": [
            [
                "250172f490215c5c"
            ],
            [
                "013e7df6b0c00d52"
            ]
        ]
    },
    {
        "id": "2af86307529a9d61",
        "type": "modbus-read",
        "z": "ba9c87ec1ba875d3",
        "name": "IED 5 Modbus Reading",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "10",
        "dataType": "HoldingRegister",
        "adr": "110",
        "quantity": "12",
        "rate": "1",
        "rateUnit": "s",
        "delayOnStart": false,
        "startDelayTime": "",
        "server": "cc51baa501398967",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 120,
        "y": 1440,
        "wires": [
            [
                "91decfa35fdccbc1"
            ],
            [
                "a883027d2c0bf8aa"
            ]
        ]
    },
    {
        "id": "34a99c4aa2c30e8b",
        "type": "modbus-read",
        "z": "ba9c87ec1ba875d3",
        "name": "IED 6 Modbus Reading",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "10",
        "dataType": "HoldingRegister",
        "adr": "125",
        "quantity": "12",
        "rate": "1",
        "rateUnit": "s",
        "delayOnStart": false,
        "startDelayTime": "",
        "server": "cc51baa501398967",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 140,
        "y": 1800,
        "wires": [
            [
                "d8160a644ce26cc1"
            ],
            [
                "d33496dd23081696"
            ]
        ]
    },
    {
        "id": "df3f5dc0a0f2fa29",
        "type": "modbus-read",
        "z": "ba9c87ec1ba875d3",
        "name": "IED 7 Modbus Reading",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "10",
        "dataType": "HoldingRegister",
        "adr": "140",
        "quantity": "12",
        "rate": "1",
        "rateUnit": "s",
        "delayOnStart": false,
        "startDelayTime": "",
        "server": "cc51baa501398967",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 140,
        "y": 2120,
        "wires": [
            [
                "0e6a9fd5f9730252"
            ],
            [
                "280f150b94356858"
            ]
        ]
    },
    {
        "id": "16f6ed07732ff67d",
        "type": "modbus-read",
        "z": "ba9c87ec1ba875d3",
        "name": "IED 8 Modbus Reading",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "10",
        "dataType": "HoldingRegister",
        "adr": "155",
        "quantity": "12",
        "rate": "1",
        "rateUnit": "s",
        "delayOnStart": false,
        "startDelayTime": "",
        "server": "cc51baa501398967",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 1080,
        "y": 120,
        "wires": [
            [
                "6af84f0a5fc8cccd"
            ],
            [
                "789b9516ccd8a525"
            ]
        ]
    },
    {
        "id": "d05268c234f8a87c",
        "type": "modbus-read",
        "z": "ba9c87ec1ba875d3",
        "name": "IED 9 Modbus Reading",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "10",
        "dataType": "HoldingRegister",
        "adr": "170",
        "quantity": "12",
        "rate": "1",
        "rateUnit": "s",
        "delayOnStart": false,
        "startDelayTime": "",
        "server": "cc51baa501398967",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 1060,
        "y": 460,
        "wires": [
            [
                "a6d92e43cba19fd9"
            ],
            [
                "f70bfafbf09078d3"
            ]
        ]
    },
    {
        "id": "b2cac73d65bbd93a",
        "type": "modbus-read",
        "z": "ba9c87ec1ba875d3",
        "name": "IED 10 Modbus Reading",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "10",
        "dataType": "HoldingRegister",
        "adr": "185",
        "quantity": "12",
        "rate": "1",
        "rateUnit": "s",
        "delayOnStart": false,
        "startDelayTime": "",
        "server": "cc51baa501398967",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 1070,
        "y": 820,
        "wires": [
            [
                "874d768647a530e2"
            ],
            [
                "f7933ba63d43e25b"
            ]
        ]
    },
    {
        "id": "6de7fcc25fc776a8",
        "type": "modbus-read",
        "z": "ba9c87ec1ba875d3",
        "name": "IED 11 Modbus Reading",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "10",
        "dataType": "HoldingRegister",
        "adr": "200",
        "quantity": "15",
        "rate": "1",
        "rateUnit": "s",
        "delayOnStart": false,
        "startDelayTime": "",
        "server": "cc51baa501398967",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 1070,
        "y": 1140,
        "wires": [
            [
                "4a6f8a0e589f2190"
            ],
            [
                "5b0bdb156a40f5b9"
            ]
        ]
    },
    {
        "id": "40085ef1352bb6c6",
        "type": "modbus-read",
        "z": "ba9c87ec1ba875d3",
        "name": "IED 12 Modbus Reading",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "10",
        "dataType": "HoldingRegister",
        "adr": "215",
        "quantity": "12",
        "rate": "1",
        "rateUnit": "s",
        "delayOnStart": false,
        "startDelayTime": "",
        "server": "cc51baa501398967",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 1070,
        "y": 1500,
        "wires": [
            [
                "22d279cd58377f96"
            ],
            [
                "25dddb996142d529"
            ]
        ]
    },
    {
        "id": "9d75e7d56e1ef68c",
        "type": "modbus-read",
        "z": "ba9c87ec1ba875d3",
        "name": "IED 13 Modbus Reading",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "10",
        "dataType": "HoldingRegister",
        "adr": "230",
        "quantity": "12",
        "rate": "1",
        "rateUnit": "s",
        "delayOnStart": false,
        "startDelayTime": "",
        "server": "cc51baa501398967",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 1090,
        "y": 1840,
        "wires": [
            [
                "8c1a2363016dddbe"
            ],
            [
                "bc83f45353b77237"
            ]
        ]
    },
    {
        "id": "861484d8f537c012",
        "type": "modbus-read",
        "z": "ba9c87ec1ba875d3",
        "name": "IED 14 Modbus Reading",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "10",
        "dataType": "HoldingRegister",
        "adr": "245",
        "quantity": "12",
        "rate": "1",
        "rateUnit": "s",
        "delayOnStart": false,
        "startDelayTime": "",
        "server": "cc51baa501398967",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 1090,
        "y": 2160,
        "wires": [
            [
                "2d8c0e350163c489"
            ],
            [
                "80e75e522a8acd19"
            ]
        ]
    },
    {
        "id": "9758b08bc59c0f1b",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "c07e40aa7daad4fc",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase A Voltage",
        "format": "{{msg.payload}} V",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 800,
        "y": 120,
        "wires": []
    },
    {
        "id": "9a8a199a76584a5c",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "c07e40aa7daad4fc",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase B Voltage",
        "format": "{{msg.payload}} V",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 810,
        "y": 160,
        "wires": []
    },
    {
        "id": "f7ecf0625ac8f837",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "c07e40aa7daad4fc",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase C Voltage",
        "format": "{{msg.payload}} V",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 810,
        "y": 200,
        "wires": []
    },
    {
        "id": "819e31ab3fa6ed84",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "c07e40aa7daad4fc",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase A Current",
        "format": "{{msg.payload}} A",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 800,
        "y": 240,
        "wires": []
    },
    {
        "id": "0266bb297b3b9a6a",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "c07e40aa7daad4fc",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase B Current",
        "format": "{{msg.payload}} A",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 810,
        "y": 280,
        "wires": []
    },
    {
        "id": "b39fa2d0429c9d16",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "c07e40aa7daad4fc",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase C Current",
        "format": "{{msg.payload}} A",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 810,
        "y": 320,
        "wires": []
    },
    {
        "id": "0dbb1f1212584269",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "85fcd770442d0f76",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase A Voltage",
        "format": "{{msg.payload}} V",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 820,
        "y": 440,
        "wires": []
    },
    {
        "id": "db2622ebc1eeab90",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "85fcd770442d0f76",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase B Voltage",
        "format": "{{msg.payload}} V",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 830,
        "y": 480,
        "wires": []
    },
    {
        "id": "cc60ab73861a4ab2",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "85fcd770442d0f76",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase C Voltage",
        "format": "{{msg.payload}} V",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 830,
        "y": 520,
        "wires": []
    },
    {
        "id": "e375ca2fccdc194e",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "85fcd770442d0f76",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase A Current",
        "format": "{{msg.payload}} A",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 820,
        "y": 560,
        "wires": []
    },
    {
        "id": "164061733bdd9faf",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "85fcd770442d0f76",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase B Current",
        "format": "{{msg.payload}} A",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 830,
        "y": 600,
        "wires": []
    },
    {
        "id": "f05441b05a0ed403",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "85fcd770442d0f76",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase C Current",
        "format": "{{msg.payload}} A",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 830,
        "y": 640,
        "wires": []
    },
    {
        "id": "f14176b66a8f53c9",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "513bad018994380e",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase A Voltage",
        "format": "{{msg.payload}} V",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 840,
        "y": 780,
        "wires": []
    },
    {
        "id": "7f4bd1d36a8d0ec1",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "513bad018994380e",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase B Voltage",
        "format": "{{msg.payload}} V",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 850,
        "y": 820,
        "wires": []
    },
    {
        "id": "d8d0d5541bde40a6",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "513bad018994380e",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase C Voltage",
        "format": "{{msg.payload}} V",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 850,
        "y": 860,
        "wires": []
    },
    {
        "id": "af40f64b76e3e379",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "513bad018994380e",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase A Current",
        "format": "{{msg.payload}} A",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 840,
        "y": 900,
        "wires": []
    },
    {
        "id": "9cc692ba6a57cdc9",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "513bad018994380e",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase B Current",
        "format": "{{msg.payload}} A",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 850,
        "y": 940,
        "wires": []
    },
    {
        "id": "941ca59cbcd9d859",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "513bad018994380e",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase C Current",
        "format": "{{msg.payload}} A",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 850,
        "y": 980,
        "wires": []
    },
    {
        "id": "35fa6e94971176fe",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "2630e48293879247",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase A Voltage",
        "format": "{{msg.payload}} V",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 780,
        "y": 1100,
        "wires": []
    },
    {
        "id": "959d4379dc0d0eca",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "2630e48293879247",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase B Voltage",
        "format": "{{msg.payload}} V",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 790,
        "y": 1140,
        "wires": []
    },
    {
        "id": "3713285b93971061",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "2630e48293879247",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase C Voltage",
        "format": "{{msg.payload}} V",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 790,
        "y": 1180,
        "wires": []
    },
    {
        "id": "7340a9eabce8be4a",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "2630e48293879247",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase A Current",
        "format": "{{msg.payload}} A",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 780,
        "y": 1220,
        "wires": []
    },
    {
        "id": "f7712cf46cea797a",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "2630e48293879247",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase B Current",
        "format": "{{msg.payload}} A",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 790,
        "y": 1260,
        "wires": []
    },
    {
        "id": "658b14e261312d24",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "2630e48293879247",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase C Current",
        "format": "{{msg.payload}} A",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 790,
        "y": 1300,
        "wires": []
    },
    {
        "id": "a4d60467c382615e",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "7dae166b6e229517",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase A Voltage",
        "format": "{{msg.payload}} V",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 780,
        "y": 1440,
        "wires": []
    },
    {
        "id": "396fce5998654c6a",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "7dae166b6e229517",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase B Voltage",
        "format": "{{msg.payload}} V",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 790,
        "y": 1480,
        "wires": []
    },
    {
        "id": "a167d753080baaa1",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "7dae166b6e229517",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase C Voltage",
        "format": "{{msg.payload}} V",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 790,
        "y": 1520,
        "wires": []
    },
    {
        "id": "a1074ea8e879d93f",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "7dae166b6e229517",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase A Current",
        "format": "{{msg.payload}} A",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 780,
        "y": 1560,
        "wires": []
    },
    {
        "id": "35f9015002c6457d",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "7dae166b6e229517",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase B Current",
        "format": "{{msg.payload}} A",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 790,
        "y": 1600,
        "wires": []
    },
    {
        "id": "e6dcda3651c76692",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "7dae166b6e229517",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase C Current",
        "format": "{{msg.payload}} A",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 790,
        "y": 1640,
        "wires": []
    },
    {
        "id": "d9425d12130e908e",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "8a68e5bb1b1683cb",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase A Voltage",
        "format": "{{msg.payload}} V",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 800,
        "y": 1800,
        "wires": []
    },
    {
        "id": "8548852ea3d28d1e",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "8a68e5bb1b1683cb",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase B Voltage",
        "format": "{{msg.payload}} V",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 810,
        "y": 1840,
        "wires": []
    },
    {
        "id": "181d2f0024ca43e7",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "8a68e5bb1b1683cb",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase C Voltage",
        "format": "{{msg.payload}} V",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 810,
        "y": 1880,
        "wires": []
    },
    {
        "id": "f4af20f55e3651c0",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "8a68e5bb1b1683cb",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase A Current",
        "format": "{{msg.payload}} A",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 800,
        "y": 1920,
        "wires": []
    },
    {
        "id": "dd8ac15f5f150a6d",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "8a68e5bb1b1683cb",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase B Current",
        "format": "{{msg.payload}} A",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 810,
        "y": 1960,
        "wires": []
    },
    {
        "id": "4eabacb4c446adbe",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "8a68e5bb1b1683cb",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase C Current",
        "format": "{{msg.payload}} A",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 810,
        "y": 2000,
        "wires": []
    },
    {
        "id": "9220430473212569",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "edbc7ffac3908f73",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase A Voltage",
        "format": "{{msg.payload}} V",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 800,
        "y": 2120,
        "wires": []
    },
    {
        "id": "554b876d56478974",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "edbc7ffac3908f73",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase B Voltage",
        "format": "{{msg.payload}} V",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 810,
        "y": 2160,
        "wires": []
    },
    {
        "id": "0319b0a6de09dd60",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "edbc7ffac3908f73",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase C Voltage",
        "format": "{{msg.payload}} V",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 810,
        "y": 2200,
        "wires": []
    },
    {
        "id": "7feeae4299cf2df1",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "edbc7ffac3908f73",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase A Current",
        "format": "{{msg.payload}} A",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 800,
        "y": 2240,
        "wires": []
    },
    {
        "id": "c42849f0ed89af1a",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "edbc7ffac3908f73",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase B Current",
        "format": "{{msg.payload}} A",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 810,
        "y": 2280,
        "wires": []
    },
    {
        "id": "949d5725b555d894",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "edbc7ffac3908f73",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase C Current",
        "format": "{{msg.payload}} A",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 810,
        "y": 2320,
        "wires": []
    },
    {
        "id": "44f5e6e3c5e99902",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "26cefcd238431564",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase A Voltage",
        "format": "{{msg.payload}} V",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 1740,
        "y": 120,
        "wires": []
    },
    {
        "id": "50e87462567f6a9f",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "26cefcd238431564",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase B Voltage",
        "format": "{{msg.payload}} V",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 1750,
        "y": 160,
        "wires": []
    },
    {
        "id": "77e3cfc94be04e55",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "26cefcd238431564",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase C Voltage",
        "format": "{{msg.payload}} V",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 1750,
        "y": 200,
        "wires": []
    },
    {
        "id": "b5a9af7b2db4690d",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "26cefcd238431564",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase A Current",
        "format": "{{msg.payload}} A",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 1740,
        "y": 240,
        "wires": []
    },
    {
        "id": "1d9aaa38304acf24",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "26cefcd238431564",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase B Current",
        "format": "{{msg.payload}} A",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 1750,
        "y": 280,
        "wires": []
    },
    {
        "id": "2328f4375b663776",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "26cefcd238431564",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase C Current",
        "format": "{{msg.payload}} A",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 1750,
        "y": 320,
        "wires": []
    },
    {
        "id": "959bdd8c83783324",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "614a5026f272202b",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase A Voltage",
        "format": "{{msg.payload}} V",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 1720,
        "y": 460,
        "wires": []
    },
    {
        "id": "e29d03ae17ad2f39",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "614a5026f272202b",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase B Voltage",
        "format": "{{msg.payload}} V",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 1730,
        "y": 500,
        "wires": []
    },
    {
        "id": "35b43c1a081af714",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "614a5026f272202b",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase C Voltage",
        "format": "{{msg.payload}} V",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 1730,
        "y": 540,
        "wires": []
    },
    {
        "id": "99eb6a9a20089f74",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "614a5026f272202b",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase A Current",
        "format": "{{msg.payload}} A",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 1720,
        "y": 580,
        "wires": []
    },
    {
        "id": "d61ca50d106a4eba",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "614a5026f272202b",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase B Current",
        "format": "{{msg.payload}} A",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 1730,
        "y": 620,
        "wires": []
    },
    {
        "id": "8a97e8472435b877",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "614a5026f272202b",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase C Current",
        "format": "{{msg.payload}} A",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 1730,
        "y": 660,
        "wires": []
    },
    {
        "id": "8449379abeb0a7da",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "0a4ef42856820242",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase A Voltage",
        "format": "{{msg.payload}} V",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 1720,
        "y": 820,
        "wires": []
    },
    {
        "id": "47b6aef44071af2b",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "0a4ef42856820242",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase B Voltage",
        "format": "{{msg.payload}} V",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 1730,
        "y": 860,
        "wires": []
    },
    {
        "id": "299ed86cb0244f38",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "0a4ef42856820242",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase C Voltage",
        "format": "{{msg.payload}} V",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 1730,
        "y": 900,
        "wires": []
    },
    {
        "id": "bdef6b4132b005b0",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "0a4ef42856820242",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase A Current",
        "format": "{{msg.payload}} A",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 1720,
        "y": 940,
        "wires": []
    },
    {
        "id": "c47d339890c8466d",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "0a4ef42856820242",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase B Current",
        "format": "{{msg.payload}} A",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 1730,
        "y": 980,
        "wires": []
    },
    {
        "id": "245f288953d3b2e8",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "0a4ef42856820242",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase C Current",
        "format": "{{msg.payload}} A",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 1730,
        "y": 1020,
        "wires": []
    },
    {
        "id": "ab847bc2a896608b",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "3ee0ce962d52da71",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase A Voltage",
        "format": "{{msg.payload}} V",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 1720,
        "y": 1140,
        "wires": []
    },
    {
        "id": "faf3264df098de47",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "3ee0ce962d52da71",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase B Voltage",
        "format": "{{msg.payload}} V",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 1730,
        "y": 1180,
        "wires": []
    },
    {
        "id": "b98729056faafaed",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "3ee0ce962d52da71",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase C Voltage",
        "format": "{{msg.payload}} V",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 1730,
        "y": 1220,
        "wires": []
    },
    {
        "id": "3fc0ce643e265231",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "3ee0ce962d52da71",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase A Current",
        "format": "{{msg.payload}} A",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 1720,
        "y": 1260,
        "wires": []
    },
    {
        "id": "d918bcd0c76c3b80",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "3ee0ce962d52da71",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase B Current",
        "format": "{{msg.payload}} A",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 1730,
        "y": 1300,
        "wires": []
    },
    {
        "id": "026e704766e308b7",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "3ee0ce962d52da71",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase C Current",
        "format": "{{msg.payload}} A",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 1730,
        "y": 1340,
        "wires": []
    },
    {
        "id": "76cb103f08408ff5",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "380267ef0aafa1bc",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase A Voltage",
        "format": "{{msg.payload}} V",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 1720,
        "y": 1500,
        "wires": []
    },
    {
        "id": "e9323c73b0611004",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "380267ef0aafa1bc",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase B Voltage",
        "format": "{{msg.payload}} V",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 1730,
        "y": 1540,
        "wires": []
    },
    {
        "id": "0fb362c7f57332a4",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "380267ef0aafa1bc",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase C Voltage",
        "format": "{{msg.payload}} V",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 1730,
        "y": 1580,
        "wires": []
    },
    {
        "id": "b06e27ab125f559d",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "380267ef0aafa1bc",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase A Current",
        "format": "{{msg.payload}} A",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 1720,
        "y": 1620,
        "wires": []
    },
    {
        "id": "86a58fbe145d9b0d",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "380267ef0aafa1bc",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase B Current",
        "format": "{{msg.payload}} A",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 1730,
        "y": 1660,
        "wires": []
    },
    {
        "id": "e3a30dee2558871d",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "380267ef0aafa1bc",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase C Current",
        "format": "{{msg.payload}} A",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 1730,
        "y": 1700,
        "wires": []
    },
    {
        "id": "6e9825aff4fb4dd1",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "884a07079f34452f",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase A Voltage",
        "format": "{{msg.payload}} V",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 1740,
        "y": 1840,
        "wires": []
    },
    {
        "id": "81ed5473c2cf4377",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "884a07079f34452f",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase B Voltage",
        "format": "{{msg.payload}} V",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 1750,
        "y": 1880,
        "wires": []
    },
    {
        "id": "f85ad56555a5279d",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "884a07079f34452f",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase C Voltage",
        "format": "{{msg.payload}} V",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 1750,
        "y": 1920,
        "wires": []
    },
    {
        "id": "299e0792436e9918",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "884a07079f34452f",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase A Current",
        "format": "{{msg.payload}} A",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 1740,
        "y": 1960,
        "wires": []
    },
    {
        "id": "31e583073efe0c6c",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "884a07079f34452f",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase B Current",
        "format": "{{msg.payload}} A",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 1750,
        "y": 2000,
        "wires": []
    },
    {
        "id": "9927d9343d5b1422",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "884a07079f34452f",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase C Current",
        "format": "{{msg.payload}} A",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 1750,
        "y": 2040,
        "wires": []
    },
    {
        "id": "3a3628a46507b88d",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "29b4e73266a27f26",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase A Voltage",
        "format": "{{msg.payload}} V",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 1740,
        "y": 2160,
        "wires": []
    },
    {
        "id": "b9f2b6cf952b99f3",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "29b4e73266a27f26",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase B Voltage",
        "format": "{{msg.payload}} V",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 1750,
        "y": 2200,
        "wires": []
    },
    {
        "id": "142b43afc3210754",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "29b4e73266a27f26",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase C Voltage",
        "format": "{{msg.payload}} V",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 1750,
        "y": 2240,
        "wires": []
    },
    {
        "id": "f3052e4c14ebd0c0",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "29b4e73266a27f26",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase A Current",
        "format": "{{msg.payload}} A",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 1740,
        "y": 2280,
        "wires": []
    },
    {
        "id": "0b16551d6c9eedbc",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "29b4e73266a27f26",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase B Current",
        "format": "{{msg.payload}} A",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 1750,
        "y": 2320,
        "wires": []
    },
    {
        "id": "6a96b425cb3a8d14",
        "type": "ui_text",
        "z": "ba9c87ec1ba875d3",
        "group": "29b4e73266a27f26",
        "order": 6,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Phase C Current",
        "format": "{{msg.payload}} A",
        "layout": "row-spread",
        "className": "",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#000000",
        "x": 1750,
        "y": 2360,
        "wires": []
    },
    {
        "id": "6ac24331ca835d15",
        "type": "function",
        "z": "0fdf645b5117e802",
        "name": "",
        "func": "msg.payload = { \n    value: msg.payload, \n    'fc': 6, \n    'unitid': 1, \n    'address': 301, \n    'quantity': 1 \n    \n} \nreturn msg;",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 2300,
        "y": 440,
        "wires": [
            [
                "061ddd19e3ff01d1",
                "7a8abce026876019"
            ]
        ]
    },
    {
        "id": "bdb1dab015c82f5c",
        "type": "debug",
        "z": "0fdf645b5117e802",
        "name": "",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "payload",
        "targetType": "msg",
        "statusVal": "",
        "statusType": "auto",
        "x": 2310,
        "y": 660,
        "wires": []
    },
    {
        "id": "fd2b9a05f023ba8a",
        "type": "function",
        "z": "0fdf645b5117e802",
        "name": "",
        "func": "msg.payload=msg.payload[0];\nreturn msg;",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 2320,
        "y": 540,
        "wires": [
            [
                "b2dc3353c3dfe9bd",
                "bdb1dab015c82f5c"
            ]
        ]
    },
    {
        "id": "7a8abce026876019",
        "type": "debug",
        "z": "0fdf645b5117e802",
        "name": "",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "statusVal": "",
        "statusType": "auto",
        "x": 2430,
        "y": 400,
        "wires": []
    },
    {
        "id": "8ea3b73f7689c4df",
        "type": "function",
        "z": "0fdf645b5117e802",
        "name": "",
        "func": "msg.payload = { \n    value: msg.payload, \n    'fc': 6, \n    'unitid': 1, \n    'address': 302, \n    'quantity': 1 \n    \n} \nreturn msg;",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 2260,
        "y": 860,
        "wires": [
            [
                "85a755b709d559ca",
                "369a99d009acc4af"
            ]
        ]
    },
    {
        "id": "baf9eb131e68b1ab",
        "type": "debug",
        "z": "0fdf645b5117e802",
        "name": "",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "payload",
        "targetType": "msg",
        "statusVal": "",
        "statusType": "auto",
        "x": 2270,
        "y": 1080,
        "wires": []
    },
    {
        "id": "e17ca91fabcb0d76",
        "type": "function",
        "z": "0fdf645b5117e802",
        "name": "",
        "func": "msg.payload=msg.payload[0];\nreturn msg;",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 2280,
        "y": 960,
        "wires": [
            [
                "2bc7b241ba59c493",
                "baf9eb131e68b1ab"
            ]
        ]
    },
    {
        "id": "369a99d009acc4af",
        "type": "debug",
        "z": "0fdf645b5117e802",
        "name": "",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "statusVal": "",
        "statusType": "auto",
        "x": 2590,
        "y": 800,
        "wires": []
    },
    {
        "id": "b676c6f5376d943c",
        "type": "function",
        "z": "0fdf645b5117e802",
        "name": "",
        "func": "msg.payload = { \n    value: msg.payload, \n    'fc': 6, \n    'unitid': 1, \n    'address': 303, \n    'quantity': 1 \n    \n} \nreturn msg;",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 2280,
        "y": 1160,
        "wires": [
            [
                "44d31e2417c4768c",
                "09848e6cf11210fb"
            ]
        ]
    },
    {
        "id": "692e39bb8c4ffed7",
        "type": "debug",
        "z": "0fdf645b5117e802",
        "name": "",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "payload",
        "targetType": "msg",
        "statusVal": "",
        "statusType": "auto",
        "x": 2290,
        "y": 1380,
        "wires": []
    },
    {
        "id": "98416d137439a087",
        "type": "function",
        "z": "0fdf645b5117e802",
        "name": "",
        "func": "msg.payload=msg.payload[0];\nreturn msg;",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 2300,
        "y": 1260,
        "wires": [
            [
                "9406913c55fb15b7",
                "692e39bb8c4ffed7"
            ]
        ]
    },
    {
        "id": "09848e6cf11210fb",
        "type": "debug",
        "z": "0fdf645b5117e802",
        "name": "",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "statusVal": "",
        "statusType": "auto",
        "x": 2410,
        "y": 1120,
        "wires": []
    },
    {
        "id": "45999e26c204b0d6",
        "type": "function",
        "z": "0fdf645b5117e802",
        "name": "",
        "func": "msg.payload = { \n    value: msg.payload, \n    'fc': 6, \n    'unitid': 1, \n    'address': 304, \n    'quantity': 1 \n    \n} \nreturn msg;",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 2300,
        "y": 1480,
        "wires": [
            [
                "05a08d6f60d892c9",
                "6d59eb06d1e0efba"
            ]
        ]
    },
    {
        "id": "8cf2c391a1404a96",
        "type": "debug",
        "z": "0fdf645b5117e802",
        "name": "",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "payload",
        "targetType": "msg",
        "statusVal": "",
        "statusType": "auto",
        "x": 2310,
        "y": 1700,
        "wires": []
    },
    {
        "id": "c35798d887c95e0d",
        "type": "function",
        "z": "0fdf645b5117e802",
        "name": "",
        "func": "msg.payload=msg.payload[0];\nreturn msg;",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 2320,
        "y": 1580,
        "wires": [
            [
                "16babaeb5e8aacbd",
                "8cf2c391a1404a96"
            ]
        ]
    },
    {
        "id": "6d59eb06d1e0efba",
        "type": "debug",
        "z": "0fdf645b5117e802",
        "name": "",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "statusVal": "",
        "statusType": "auto",
        "x": 2430,
        "y": 1440,
        "wires": []
    },
    {
        "id": "0e530e053fd1a7ee",
        "type": "function",
        "z": "0fdf645b5117e802",
        "name": "",
        "func": "msg.payload = { \n    value: msg.payload, \n    'fc': 6, \n    'unitid': 1, \n    'address': 305, \n    'quantity': 1 \n    \n} \nreturn msg;",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 2320,
        "y": 1780,
        "wires": [
            [
                "8c0dad0d346e0435",
                "854d775af50a9fae"
            ]
        ]
    },
    {
        "id": "5b92f18a2d0d16f1",
        "type": "debug",
        "z": "0fdf645b5117e802",
        "name": "",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "payload",
        "targetType": "msg",
        "statusVal": "",
        "statusType": "auto",
        "x": 2330,
        "y": 2000,
        "wires": []
    },
    {
        "id": "165df912fca70b56",
        "type": "function",
        "z": "0fdf645b5117e802",
        "name": "",
        "func": "msg.payload=msg.payload[0];\nreturn msg;",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 2340,
        "y": 1880,
        "wires": [
            [
                "d16da47063f03124",
                "5b92f18a2d0d16f1"
            ]
        ]
    },
    {
        "id": "854d775af50a9fae",
        "type": "debug",
        "z": "0fdf645b5117e802",
        "name": "",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "statusVal": "",
        "statusType": "auto",
        "x": 2450,
        "y": 1740,
        "wires": []
    },
    {
        "id": "5167fe5732d33b68",
        "type": "function",
        "z": "0fdf645b5117e802",
        "name": "",
        "func": "msg.payload = { \n    value: msg.payload, \n    'fc': 6, \n    'unitid': 1, \n    'address': 306, \n    'quantity': 1 \n    \n} \nreturn msg;",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 2360,
        "y": 2080,
        "wires": [
            [
                "fe74398ccf5886f0",
                "06912bd5d6c8e39d"
            ]
        ]
    },
    {
        "id": "e53e7d129d9a048b",
        "type": "debug",
        "z": "0fdf645b5117e802",
        "name": "",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "payload",
        "targetType": "msg",
        "statusVal": "",
        "statusType": "auto",
        "x": 2370,
        "y": 2300,
        "wires": []
    },
    {
        "id": "3e1c8dec23170a70",
        "type": "function",
        "z": "0fdf645b5117e802",
        "name": "",
        "func": "msg.payload=msg.payload[0];\nreturn msg;",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 2380,
        "y": 2180,
        "wires": [
            [
                "148ada9368ad36da",
                "e53e7d129d9a048b"
            ]
        ]
    },
    {
        "id": "06912bd5d6c8e39d",
        "type": "debug",
        "z": "0fdf645b5117e802",
        "name": "",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "statusVal": "",
        "statusType": "auto",
        "x": 2490,
        "y": 2040,
        "wires": []
    },
    {
        "id": "4e564f47fabb7071",
        "type": "function",
        "z": "0fdf645b5117e802",
        "name": "",
        "func": "msg.payload = { \n    value: msg.payload, \n    'fc': 6, \n    'unitid': 1, \n    'address': 307, \n    'quantity': 1 \n    \n} \nreturn msg;",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 3120,
        "y": 140,
        "wires": [
            [
                "725cb8501faf7f80",
                "760c0afc39213061"
            ]
        ]
    },
    {
        "id": "b16e9097961fecdb",
        "type": "debug",
        "z": "0fdf645b5117e802",
        "name": "",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "payload",
        "targetType": "msg",
        "statusVal": "",
        "statusType": "auto",
        "x": 3130,
        "y": 360,
        "wires": []
    },
    {
        "id": "776d48275a370bac",
        "type": "function",
        "z": "0fdf645b5117e802",
        "name": "",
        "func": "msg.payload=msg.payload[0];\nreturn msg;",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 3140,
        "y": 240,
        "wires": [
            [
                "b2bcfaaba9fd3759",
                "b16e9097961fecdb"
            ]
        ]
    },
    {
        "id": "760c0afc39213061",
        "type": "debug",
        "z": "0fdf645b5117e802",
        "name": "",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "statusVal": "",
        "statusType": "auto",
        "x": 3250,
        "y": 100,
        "wires": []
    },
    {
        "id": "a0a2e157b3332cb8",
        "type": "function",
        "z": "0fdf645b5117e802",
        "name": "",
        "func": "msg.payload = { \n    value: msg.payload, \n    'fc': 6, \n    'unitid': 1, \n    'address': 308, \n    'quantity': 1 \n    \n} \nreturn msg;",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 3140,
        "y": 440,
        "wires": [
            [
                "4f375da131a140e8",
                "fb07a11c737a3827"
            ]
        ]
    },
    {
        "id": "adbf98e86e16dcf8",
        "type": "debug",
        "z": "0fdf645b5117e802",
        "name": "",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "payload",
        "targetType": "msg",
        "statusVal": "",
        "statusType": "auto",
        "x": 3150,
        "y": 660,
        "wires": []
    },
    {
        "id": "876292d165b959a0",
        "type": "function",
        "z": "0fdf645b5117e802",
        "name": "",
        "func": "msg.payload=msg.payload[0];\nreturn msg;",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 3160,
        "y": 540,
        "wires": [
            [
                "82c0caee76e346e1",
                "adbf98e86e16dcf8"
            ]
        ]
    },
    {
        "id": "fb07a11c737a3827",
        "type": "debug",
        "z": "0fdf645b5117e802",
        "name": "",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "statusVal": "",
        "statusType": "auto",
        "x": 3270,
        "y": 400,
        "wires": []
    },
    {
        "id": "2cda95f4dbdb7239",
        "type": "function",
        "z": "0fdf645b5117e802",
        "name": "",
        "func": "msg.payload = { \n    value: msg.payload, \n    'fc': 6, \n    'unitid': 1, \n    'address': 309, \n    'quantity': 1 \n    \n} \nreturn msg;",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 3120,
        "y": 860,
        "wires": [
            [
                "20a35ec70566f255",
                "38f15b9adc198ec2"
            ]
        ]
    },
    {
        "id": "68bc5b2bcfba64b6",
        "type": "debug",
        "z": "0fdf645b5117e802",
        "name": "",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "payload",
        "targetType": "msg",
        "statusVal": "",
        "statusType": "auto",
        "x": 3130,
        "y": 1080,
        "wires": []
    },
    {
        "id": "9d9b100bca8395d2",
        "type": "function",
        "z": "0fdf645b5117e802",
        "name": "",
        "func": "msg.payload=msg.payload[0];\nreturn msg;",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 3140,
        "y": 960,
        "wires": [
            [
                "c539ac0a6f0dbf2a",
                "68bc5b2bcfba64b6"
            ]
        ]
    },
    {
        "id": "38f15b9adc198ec2",
        "type": "debug",
        "z": "0fdf645b5117e802",
        "name": "",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "payload",
        "targetType": "msg",
        "statusVal": "",
        "statusType": "auto",
        "x": 3090,
        "y": 920,
        "wires": []
    },
    {
        "id": "43459cbd99fbf012",
        "type": "function",
        "z": "0fdf645b5117e802",
        "name": "",
        "func": "msg.payload = { \n    value: msg.payload, \n    'fc': 6, \n    'unitid': 1, \n    'address': 310, \n    'quantity': 1 \n    \n} \nreturn msg;",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 3120,
        "y": 1160,
        "wires": [
            [
                "88ea9e50d0ebbb2c",
                "62bab98cd6c4f43f"
            ]
        ]
    },
    {
        "id": "f9cf44b20ec5917b",
        "type": "debug",
        "z": "0fdf645b5117e802",
        "name": "",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "payload",
        "targetType": "msg",
        "statusVal": "",
        "statusType": "auto",
        "x": 3130,
        "y": 1380,
        "wires": []
    },
    {
        "id": "ecaaafd2ce0b15dc",
        "type": "function",
        "z": "0fdf645b5117e802",
        "name": "",
        "func": "msg.payload=msg.payload[0];\nreturn msg;",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 3140,
        "y": 1260,
        "wires": [
            [
                "3a6b3ca9cff5bec2",
                "f9cf44b20ec5917b"
            ]
        ]
    },
    {
        "id": "62bab98cd6c4f43f",
        "type": "debug",
        "z": "0fdf645b5117e802",
        "name": "",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "statusVal": "",
        "statusType": "auto",
        "x": 3250,
        "y": 1120,
        "wires": []
    },
    {
        "id": "d7b3ccf7f44979bc",
        "type": "function",
        "z": "0fdf645b5117e802",
        "name": "",
        "func": "msg.payload = { \n    value: msg.payload, \n    'fc': 6, \n    'unitid': 1, \n    'address': 311, \n    'quantity': 1 \n    \n} \nreturn msg;",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 3180,
        "y": 1480,
        "wires": [
            [
                "566b913d08b25b40",
                "dfd86ad675a3bec1"
            ]
        ]
    },
    {
        "id": "f475c6d454d41fc3",
        "type": "debug",
        "z": "0fdf645b5117e802",
        "name": "",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "payload",
        "targetType": "msg",
        "statusVal": "",
        "statusType": "auto",
        "x": 3190,
        "y": 1700,
        "wires": []
    },
    {
        "id": "a107fda3acacd486",
        "type": "function",
        "z": "0fdf645b5117e802",
        "name": "",
        "func": "msg.payload=msg.payload[0];\nreturn msg;",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 3200,
        "y": 1580,
        "wires": [
            [
                "82d87ab1aad19c09",
                "f475c6d454d41fc3"
            ]
        ]
    },
    {
        "id": "dfd86ad675a3bec1",
        "type": "debug",
        "z": "0fdf645b5117e802",
        "name": "",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "statusVal": "",
        "statusType": "auto",
        "x": 3310,
        "y": 1440,
        "wires": []
    },
    {
        "id": "2cf56ea44de27674",
        "type": "function",
        "z": "0fdf645b5117e802",
        "name": "",
        "func": "msg.payload = { \n    value: msg.payload, \n    'fc': 6, \n    'unitid': 1, \n    'address': 312, \n    'quantity': 1 \n    \n} \nreturn msg;",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 3180,
        "y": 1780,
        "wires": [
            [
                "cc93d0120727b5e5",
                "39629a91c5ee13da"
            ]
        ]
    },
    {
        "id": "17a1ade4a50d561a",
        "type": "debug",
        "z": "0fdf645b5117e802",
        "name": "",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "payload",
        "targetType": "msg",
        "statusVal": "",
        "statusType": "auto",
        "x": 3190,
        "y": 2000,
        "wires": []
    },
    {
        "id": "3f1a5066ea6eb1a8",
        "type": "function",
        "z": "0fdf645b5117e802",
        "name": "",
        "func": "msg.payload=msg.payload[0];\nreturn msg;",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 3200,
        "y": 1880,
        "wires": [
            [
                "f13319e70f092da9",
                "17a1ade4a50d561a"
            ]
        ]
    },
    {
        "id": "39629a91c5ee13da",
        "type": "debug",
        "z": "0fdf645b5117e802",
        "name": "",
        "active": true,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "statusVal": "",
        "statusType": "auto",
        "x": 3310,
        "y": 1740,
        "wires": []
    },
    {
        "id": "a71d88458d283570",
        "type": "function",
        "z": "0fdf645b5117e802",
        "name": "",
        "func": "msg.payload = { \n    value: msg.payload, \n    'fc': 6, \n    'unitid': 1, \n    'address': 313, \n    'quantity': 1 \n    \n} \nreturn msg;",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 3220,
        "y": 2080,
        "wires": [
            [
                "5d553b61a34159bb",
                "38131087aa058f04"
            ]
        ]
    },
    {
        "id": "f99be37b93d2ad81",
        "type": "debug",
        "z": "0fdf645b5117e802",
        "name": "",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "payload",
        "targetType": "msg",
        "statusVal": "",
        "statusType": "auto",
        "x": 3230,
        "y": 2300,
        "wires": []
    },
    {
        "id": "873c420efbd0b3e9",
        "type": "function",
        "z": "0fdf645b5117e802",
        "name": "",
        "func": "msg.payload=msg.payload[0];\nreturn msg;",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 3240,
        "y": 2180,
        "wires": [
            [
                "5d5a2697bd515d93",
                "f99be37b93d2ad81"
            ]
        ]
    },
    {
        "id": "38131087aa058f04",
        "type": "debug",
        "z": "0fdf645b5117e802",
        "name": "",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "statusVal": "",
        "statusType": "auto",
        "x": 3350,
        "y": 2040,
        "wires": []
    },
    {
        "id": "b2dc3353c3dfe9bd",
        "type": "ui_led",
        "z": "0fdf645b5117e802",
        "order": 1,
        "group": "85fcd770442d0f76",
        "width": 0,
        "height": 0,
        "label": "CB Status",
        "labelPlacement": "left",
        "labelAlignment": "left",
        "colorForValue": [
            {
                "color": "#ff0000",
                "value": "0",
                "valueType": "num"
            },
            {
                "color": "#008000",
                "value": "1",
                "valueType": "num"
            }
        ],
        "allowColorForValueInMessage": false,
        "shape": "circle",
        "showGlow": true,
        "name": "",
        "x": 2590,
        "y": 540,
        "wires": []
    },
    {
        "id": "2bc7b241ba59c493",
        "type": "ui_led",
        "z": "0fdf645b5117e802",
        "order": 1,
        "group": "513bad018994380e",
        "width": 0,
        "height": 0,
        "label": "CB Status",
        "labelPlacement": "left",
        "labelAlignment": "left",
        "colorForValue": [
            {
                "color": "#ff0000",
                "value": "0",
                "valueType": "num"
            },
            {
                "color": "#008000",
                "value": "1",
                "valueType": "num"
            }
        ],
        "allowColorForValueInMessage": false,
        "shape": "circle",
        "showGlow": true,
        "name": "",
        "x": 2550,
        "y": 960,
        "wires": []
    },
    {
        "id": "9406913c55fb15b7",
        "type": "ui_led",
        "z": "0fdf645b5117e802",
        "order": 1,
        "group": "2630e48293879247",
        "width": 0,
        "height": 0,
        "label": "CB Status",
        "labelPlacement": "left",
        "labelAlignment": "left",
        "colorForValue": [
            {
                "color": "#ff0000",
                "value": "0",
                "valueType": "num"
            },
            {
                "color": "#008000",
                "value": "1",
                "valueType": "num"
            }
        ],
        "allowColorForValueInMessage": false,
        "shape": "circle",
        "showGlow": true,
        "name": "",
        "x": 2570,
        "y": 1260,
        "wires": []
    },
    {
        "id": "16babaeb5e8aacbd",
        "type": "ui_led",
        "z": "0fdf645b5117e802",
        "order": 1,
        "group": "7dae166b6e229517",
        "width": 0,
        "height": 0,
        "label": "CB Status",
        "labelPlacement": "left",
        "labelAlignment": "left",
        "colorForValue": [
            {
                "color": "#ff0000",
                "value": "0",
                "valueType": "num"
            },
            {
                "color": "#008000",
                "value": "1",
                "valueType": "num"
            }
        ],
        "allowColorForValueInMessage": false,
        "shape": "circle",
        "showGlow": true,
        "name": "",
        "x": 2590,
        "y": 1580,
        "wires": []
    },
    {
        "id": "d16da47063f03124",
        "type": "ui_led",
        "z": "0fdf645b5117e802",
        "order": 1,
        "group": "8a68e5bb1b1683cb",
        "width": 0,
        "height": 0,
        "label": "CB Status",
        "labelPlacement": "left",
        "labelAlignment": "left",
        "colorForValue": [
            {
                "color": "#ff0000",
                "value": "0",
                "valueType": "num"
            },
            {
                "color": "#008000",
                "value": "1",
                "valueType": "num"
            }
        ],
        "allowColorForValueInMessage": false,
        "shape": "circle",
        "showGlow": true,
        "name": "",
        "x": 2610,
        "y": 1880,
        "wires": []
    },
    {
        "id": "148ada9368ad36da",
        "type": "ui_led",
        "z": "0fdf645b5117e802",
        "order": 1,
        "group": "edbc7ffac3908f73",
        "width": 0,
        "height": 0,
        "label": "CB Status",
        "labelPlacement": "left",
        "labelAlignment": "left",
        "colorForValue": [
            {
                "color": "#ff0000",
                "value": "0",
                "valueType": "num"
            },
            {
                "color": "#008000",
                "value": "1",
                "valueType": "num"
            }
        ],
        "allowColorForValueInMessage": false,
        "shape": "circle",
        "showGlow": true,
        "name": "",
        "x": 2650,
        "y": 2180,
        "wires": []
    },
    {
        "id": "b2bcfaaba9fd3759",
        "type": "ui_led",
        "z": "0fdf645b5117e802",
        "order": 1,
        "group": "26cefcd238431564",
        "width": 0,
        "height": 0,
        "label": "CB Status",
        "labelPlacement": "left",
        "labelAlignment": "left",
        "colorForValue": [
            {
                "color": "#ff0000",
                "value": "0",
                "valueType": "num"
            },
            {
                "color": "#008000",
                "value": "1",
                "valueType": "num"
            }
        ],
        "allowColorForValueInMessage": false,
        "shape": "circle",
        "showGlow": true,
        "name": "",
        "x": 3410,
        "y": 240,
        "wires": []
    },
    {
        "id": "82c0caee76e346e1",
        "type": "ui_led",
        "z": "0fdf645b5117e802",
        "order": 1,
        "group": "614a5026f272202b",
        "width": 0,
        "height": 0,
        "label": "CB Status",
        "labelPlacement": "left",
        "labelAlignment": "left",
        "colorForValue": [
            {
                "color": "#ff0000",
                "value": "0",
                "valueType": "num"
            },
            {
                "color": "#008000",
                "value": "1",
                "valueType": "num"
            }
        ],
        "allowColorForValueInMessage": false,
        "shape": "circle",
        "showGlow": true,
        "name": "",
        "x": 3430,
        "y": 540,
        "wires": []
    },
    {
        "id": "c539ac0a6f0dbf2a",
        "type": "ui_led",
        "z": "0fdf645b5117e802",
        "order": 1,
        "group": "0a4ef42856820242",
        "width": 0,
        "height": 0,
        "label": "CB Status",
        "labelPlacement": "left",
        "labelAlignment": "left",
        "colorForValue": [
            {
                "color": "#ff0000",
                "value": "0",
                "valueType": "num"
            },
            {
                "color": "#008000",
                "value": "1",
                "valueType": "num"
            }
        ],
        "allowColorForValueInMessage": false,
        "shape": "circle",
        "showGlow": true,
        "name": "",
        "x": 3410,
        "y": 960,
        "wires": []
    },
    {
        "id": "3a6b3ca9cff5bec2",
        "type": "ui_led",
        "z": "0fdf645b5117e802",
        "order": 1,
        "group": "3ee0ce962d52da71",
        "width": 0,
        "height": 0,
        "label": "CB Status",
        "labelPlacement": "left",
        "labelAlignment": "left",
        "colorForValue": [
            {
                "color": "#ff0000",
                "value": "0",
                "valueType": "num"
            },
            {
                "color": "#008000",
                "value": "1",
                "valueType": "num"
            }
        ],
        "allowColorForValueInMessage": false,
        "shape": "circle",
        "showGlow": true,
        "name": "",
        "x": 3410,
        "y": 1260,
        "wires": []
    },
    {
        "id": "82d87ab1aad19c09",
        "type": "ui_led",
        "z": "0fdf645b5117e802",
        "order": 1,
        "group": "380267ef0aafa1bc",
        "width": 0,
        "height": 0,
        "label": "CB Status",
        "labelPlacement": "left",
        "labelAlignment": "left",
        "colorForValue": [
            {
                "color": "#ff0000",
                "value": "0",
                "valueType": "num"
            },
            {
                "color": "#008000",
                "value": "1",
                "valueType": "num"
            }
        ],
        "allowColorForValueInMessage": false,
        "shape": "circle",
        "showGlow": true,
        "name": "",
        "x": 3470,
        "y": 1580,
        "wires": []
    },
    {
        "id": "f13319e70f092da9",
        "type": "ui_led",
        "z": "0fdf645b5117e802",
        "order": 1,
        "group": "884a07079f34452f",
        "width": 0,
        "height": 0,
        "label": "CB Status",
        "labelPlacement": "left",
        "labelAlignment": "left",
        "colorForValue": [
            {
                "color": "#ff0000",
                "value": "0",
                "valueType": "num"
            },
            {
                "color": "#008000",
                "value": "1",
                "valueType": "num"
            }
        ],
        "allowColorForValueInMessage": false,
        "shape": "circle",
        "showGlow": true,
        "name": "",
        "x": 3470,
        "y": 1880,
        "wires": []
    },
    {
        "id": "5d5a2697bd515d93",
        "type": "ui_led",
        "z": "0fdf645b5117e802",
        "order": 1,
        "group": "29b4e73266a27f26",
        "width": 0,
        "height": 0,
        "label": "CB Status",
        "labelPlacement": "left",
        "labelAlignment": "left",
        "colorForValue": [
            {
                "color": "#ff0000",
                "value": "0",
                "valueType": "num"
            },
            {
                "color": "#008000",
                "value": "1",
                "valueType": "num"
            }
        ],
        "allowColorForValueInMessage": false,
        "shape": "circle",
        "showGlow": true,
        "name": "",
        "x": 3510,
        "y": 2180,
        "wires": []
    },
    {
        "id": "55ef747e5334627f",
        "type": "modbus-read",
        "z": "0fdf645b5117e802",
        "name": "",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "321",
        "quantity": "1",
        "rate": "1",
        "rateUnit": "s",
        "delayOnStart": false,
        "startDelayTime": "",
        "server": "cc51baa501398967",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 2050,
        "y": 540,
        "wires": [
            [
                "fd2b9a05f023ba8a"
            ],
            []
        ]
    },
    {
        "id": "e7d8e2f130788435",
        "type": "modbus-read",
        "z": "0fdf645b5117e802",
        "name": "",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "322",
        "quantity": "1",
        "rate": "1",
        "rateUnit": "s",
        "delayOnStart": false,
        "startDelayTime": "",
        "server": "cc51baa501398967",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 2010,
        "y": 960,
        "wires": [
            [
                "e17ca91fabcb0d76"
            ],
            []
        ]
    },
    {
        "id": "3c0683ad963ec239",
        "type": "modbus-read",
        "z": "0fdf645b5117e802",
        "name": "",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "323",
        "quantity": "1",
        "rate": "1",
        "rateUnit": "s",
        "delayOnStart": false,
        "startDelayTime": "",
        "server": "cc51baa501398967",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 2030,
        "y": 1260,
        "wires": [
            [
                "98416d137439a087"
            ],
            []
        ]
    },
    {
        "id": "5832cbd3fe18c4ba",
        "type": "modbus-read",
        "z": "0fdf645b5117e802",
        "name": "",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "324",
        "quantity": "1",
        "rate": "1",
        "rateUnit": "s",
        "delayOnStart": false,
        "startDelayTime": "",
        "server": "cc51baa501398967",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 2050,
        "y": 1580,
        "wires": [
            [
                "c35798d887c95e0d"
            ],
            []
        ]
    },
    {
        "id": "af7de2f8f2de0c82",
        "type": "modbus-read",
        "z": "0fdf645b5117e802",
        "name": "",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "325",
        "quantity": "1",
        "rate": "1",
        "rateUnit": "s",
        "delayOnStart": false,
        "startDelayTime": "",
        "server": "cc51baa501398967",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 2070,
        "y": 1880,
        "wires": [
            [
                "165df912fca70b56"
            ],
            []
        ]
    },
    {
        "id": "18fc54dd7a2bda96",
        "type": "modbus-read",
        "z": "0fdf645b5117e802",
        "name": "",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "326",
        "quantity": "1",
        "rate": "1",
        "rateUnit": "s",
        "delayOnStart": false,
        "startDelayTime": "",
        "server": "cc51baa501398967",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 2110,
        "y": 2180,
        "wires": [
            [
                "3e1c8dec23170a70"
            ],
            []
        ]
    },
    {
        "id": "27b89b99de314487",
        "type": "modbus-read",
        "z": "0fdf645b5117e802",
        "name": "",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "327",
        "quantity": "1",
        "rate": "1",
        "rateUnit": "s",
        "delayOnStart": false,
        "startDelayTime": "",
        "server": "cc51baa501398967",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 2870,
        "y": 240,
        "wires": [
            [
                "776d48275a370bac"
            ],
            []
        ]
    },
    {
        "id": "24fe49aa55daec6a",
        "type": "modbus-read",
        "z": "0fdf645b5117e802",
        "name": "",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "328",
        "quantity": "1",
        "rate": "1",
        "rateUnit": "s",
        "delayOnStart": false,
        "startDelayTime": "",
        "server": "cc51baa501398967",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 2890,
        "y": 540,
        "wires": [
            [
                "876292d165b959a0"
            ],
            []
        ]
    },
    {
        "id": "06b4f6995b11ac38",
        "type": "modbus-read",
        "z": "0fdf645b5117e802",
        "name": "",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "329",
        "quantity": "1",
        "rate": "1",
        "rateUnit": "s",
        "delayOnStart": false,
        "startDelayTime": "",
        "server": "cc51baa501398967",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 2870,
        "y": 960,
        "wires": [
            [
                "9d9b100bca8395d2"
            ],
            []
        ]
    },
    {
        "id": "777c887c591adbbe",
        "type": "modbus-read",
        "z": "0fdf645b5117e802",
        "name": "",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "330",
        "quantity": "1",
        "rate": "1",
        "rateUnit": "s",
        "delayOnStart": false,
        "startDelayTime": "",
        "server": "cc51baa501398967",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 2870,
        "y": 1260,
        "wires": [
            [
                "ecaaafd2ce0b15dc"
            ],
            []
        ]
    },
    {
        "id": "ba1efef64b3e5d34",
        "type": "modbus-read",
        "z": "0fdf645b5117e802",
        "name": "",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "331",
        "quantity": "1",
        "rate": "1",
        "rateUnit": "s",
        "delayOnStart": false,
        "startDelayTime": "",
        "server": "cc51baa501398967",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 2930,
        "y": 1580,
        "wires": [
            [
                "a107fda3acacd486"
            ],
            []
        ]
    },
    {
        "id": "860480368979ed46",
        "type": "modbus-read",
        "z": "0fdf645b5117e802",
        "name": "",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "332",
        "quantity": "1",
        "rate": "1",
        "rateUnit": "s",
        "delayOnStart": false,
        "startDelayTime": "",
        "server": "cc51baa501398967",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 2930,
        "y": 1880,
        "wires": [
            [
                "3f1a5066ea6eb1a8"
            ],
            []
        ]
    },
    {
        "id": "deb85d119ed18238",
        "type": "modbus-read",
        "z": "0fdf645b5117e802",
        "name": "",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "333",
        "quantity": "1",
        "rate": "1",
        "rateUnit": "s",
        "delayOnStart": false,
        "startDelayTime": "",
        "server": "cc51baa501398967",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 2970,
        "y": 2180,
        "wires": [
            [
                "873c420efbd0b3e9"
            ],
            []
        ]
    },
    {
        "id": "061ddd19e3ff01d1",
        "type": "modbus-flex-write",
        "z": "0fdf645b5117e802",
        "name": "",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "server": "cc51baa501398967",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2650,
        "y": 460,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "85a755b709d559ca",
        "type": "modbus-flex-write",
        "z": "0fdf645b5117e802",
        "name": "",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "server": "cc51baa501398967",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2610,
        "y": 880,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "44d31e2417c4768c",
        "type": "modbus-flex-write",
        "z": "0fdf645b5117e802",
        "name": "",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "server": "cc51baa501398967",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2630,
        "y": 1180,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "05a08d6f60d892c9",
        "type": "modbus-flex-write",
        "z": "0fdf645b5117e802",
        "name": "",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "server": "cc51baa501398967",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2650,
        "y": 1500,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "8c0dad0d346e0435",
        "type": "modbus-flex-write",
        "z": "0fdf645b5117e802",
        "name": "",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "server": "cc51baa501398967",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2670,
        "y": 1800,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "fe74398ccf5886f0",
        "type": "modbus-flex-write",
        "z": "0fdf645b5117e802",
        "name": "",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "server": "cc51baa501398967",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2710,
        "y": 2100,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "725cb8501faf7f80",
        "type": "modbus-flex-write",
        "z": "0fdf645b5117e802",
        "name": "",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "server": "cc51baa501398967",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 3470,
        "y": 160,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "4f375da131a140e8",
        "type": "modbus-flex-write",
        "z": "0fdf645b5117e802",
        "name": "",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "server": "cc51baa501398967",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 3490,
        "y": 460,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "20a35ec70566f255",
        "type": "modbus-flex-write",
        "z": "0fdf645b5117e802",
        "name": "",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "server": "cc51baa501398967",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 3470,
        "y": 880,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "88ea9e50d0ebbb2c",
        "type": "modbus-flex-write",
        "z": "0fdf645b5117e802",
        "name": "",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "server": "cc51baa501398967",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 3470,
        "y": 1180,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "566b913d08b25b40",
        "type": "modbus-flex-write",
        "z": "0fdf645b5117e802",
        "name": "",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "server": "cc51baa501398967",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 3530,
        "y": 1500,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "cc93d0120727b5e5",
        "type": "modbus-flex-write",
        "z": "0fdf645b5117e802",
        "name": "",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "server": "cc51baa501398967",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 3530,
        "y": 1800,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "5d553b61a34159bb",
        "type": "modbus-flex-write",
        "z": "0fdf645b5117e802",
        "name": "",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "server": "cc51baa501398967",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 3570,
        "y": 2100,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "08516aba61ea1b6c",
        "type": "ui_switch",
        "z": "0fdf645b5117e802",
        "name": "",
        "label": "CB-IED2 Manual SW",
        "tooltip": "",
        "group": "85fcd770442d0f76",
        "order": 2,
        "width": 0,
        "height": 0,
        "passthru": true,
        "decouple": "false",
        "topic": "payload",
        "topicType": "msg",
        "style": "",
        "onvalue": "1",
        "onvalueType": "num",
        "onicon": "",
        "oncolor": "",
        "offvalue": "0",
        "offvalueType": "num",
        "officon": "",
        "offcolor": "",
        "animate": false,
        "className": "",
        "x": 1940,
        "y": 480,
        "wires": [
            []
        ]
    },
    {
        "id": "a4fb0db17895f543",
        "type": "ui_switch",
        "z": "0fdf645b5117e802",
        "name": "",
        "label": "CB-IED3 Manual SW",
        "tooltip": "",
        "group": "513bad018994380e",
        "order": 2,
        "width": 0,
        "height": 0,
        "passthru": true,
        "decouple": "false",
        "topic": "payload",
        "topicType": "msg",
        "style": "",
        "onvalue": "1",
        "onvalueType": "num",
        "onicon": "",
        "oncolor": "",
        "offvalue": "0",
        "offvalueType": "num",
        "officon": "",
        "offcolor": "",
        "animate": false,
        "className": "",
        "x": 1980,
        "y": 880,
        "wires": [
            [
                "8ea3b73f7689c4df"
            ]
        ]
    },
    {
        "id": "89539c585fca53eb",
        "type": "ui_switch",
        "z": "0fdf645b5117e802",
        "name": "",
        "label": "CB-IED4 Manual SW",
        "tooltip": "",
        "group": "2630e48293879247",
        "order": 2,
        "width": 0,
        "height": 0,
        "passthru": true,
        "decouple": "false",
        "topic": "payload",
        "topicType": "msg",
        "style": "",
        "onvalue": "1",
        "onvalueType": "num",
        "onicon": "",
        "oncolor": "",
        "offvalue": "0",
        "offvalueType": "num",
        "officon": "",
        "offcolor": "",
        "animate": false,
        "className": "",
        "x": 2000,
        "y": 1180,
        "wires": [
            [
                "b676c6f5376d943c"
            ]
        ]
    },
    {
        "id": "eea3a603b30e4da8",
        "type": "ui_switch",
        "z": "0fdf645b5117e802",
        "name": "",
        "label": "CB-IED5 Manual SW",
        "tooltip": "",
        "group": "7dae166b6e229517",
        "order": 2,
        "width": 0,
        "height": 0,
        "passthru": true,
        "decouple": "false",
        "topic": "payload",
        "topicType": "msg",
        "style": "",
        "onvalue": "1",
        "onvalueType": "num",
        "onicon": "",
        "oncolor": "",
        "offvalue": "0",
        "offvalueType": "num",
        "officon": "",
        "offcolor": "",
        "animate": false,
        "className": "",
        "x": 2020,
        "y": 1500,
        "wires": [
            [
                "45999e26c204b0d6"
            ]
        ]
    },
    {
        "id": "f5d78545b34e78b5",
        "type": "ui_switch",
        "z": "0fdf645b5117e802",
        "name": "",
        "label": "CB-IED6 Manual SW",
        "tooltip": "",
        "group": "8a68e5bb1b1683cb",
        "order": 2,
        "width": 0,
        "height": 0,
        "passthru": true,
        "decouple": "false",
        "topic": "payload",
        "topicType": "msg",
        "style": "",
        "onvalue": "1",
        "onvalueType": "num",
        "onicon": "",
        "oncolor": "",
        "offvalue": "0",
        "offvalueType": "num",
        "officon": "",
        "offcolor": "",
        "animate": false,
        "className": "",
        "x": 2040,
        "y": 1800,
        "wires": [
            [
                "0e530e053fd1a7ee"
            ]
        ]
    },
    {
        "id": "3430abd304a65f9f",
        "type": "ui_switch",
        "z": "0fdf645b5117e802",
        "name": "",
        "label": "CB-IED7 Manual SW",
        "tooltip": "",
        "group": "edbc7ffac3908f73",
        "order": 2,
        "width": 0,
        "height": 0,
        "passthru": true,
        "decouple": "false",
        "topic": "payload",
        "topicType": "msg",
        "style": "",
        "onvalue": "1",
        "onvalueType": "num",
        "onicon": "",
        "oncolor": "",
        "offvalue": "0",
        "offvalueType": "num",
        "officon": "",
        "offcolor": "",
        "animate": false,
        "className": "",
        "x": 2080,
        "y": 2100,
        "wires": [
            [
                "5167fe5732d33b68"
            ]
        ]
    },
    {
        "id": "d61422cfee42a3b9",
        "type": "ui_switch",
        "z": "0fdf645b5117e802",
        "name": "",
        "label": "CB-IED8 Manual SW",
        "tooltip": "",
        "group": "26cefcd238431564",
        "order": 2,
        "width": 0,
        "height": 0,
        "passthru": true,
        "decouple": "false",
        "topic": "payload",
        "topicType": "msg",
        "style": "",
        "onvalue": "1",
        "onvalueType": "num",
        "onicon": "",
        "oncolor": "",
        "offvalue": "0",
        "offvalueType": "num",
        "officon": "",
        "offcolor": "",
        "animate": false,
        "className": "",
        "x": 2840,
        "y": 160,
        "wires": [
            [
                "4e564f47fabb7071"
            ]
        ]
    },
    {
        "id": "6d7cdc766671c730",
        "type": "ui_switch",
        "z": "0fdf645b5117e802",
        "name": "",
        "label": "CB-IED9 Manual SW",
        "tooltip": "",
        "group": "614a5026f272202b",
        "order": 2,
        "width": 0,
        "height": 0,
        "passthru": true,
        "decouple": "false",
        "topic": "payload",
        "topicType": "msg",
        "style": "",
        "onvalue": "1",
        "onvalueType": "num",
        "onicon": "",
        "oncolor": "",
        "offvalue": "0",
        "offvalueType": "num",
        "officon": "",
        "offcolor": "",
        "animate": false,
        "className": "",
        "x": 2920,
        "y": 460,
        "wires": [
            [
                "a0a2e157b3332cb8"
            ]
        ]
    },
    {
        "id": "b124d0d528708c19",
        "type": "ui_switch",
        "z": "0fdf645b5117e802",
        "name": "",
        "label": "CB-IED10 Manual SW",
        "tooltip": "",
        "group": "0a4ef42856820242",
        "order": 2,
        "width": 0,
        "height": 0,
        "passthru": true,
        "decouple": "false",
        "topic": "payload",
        "topicType": "msg",
        "style": "",
        "onvalue": "1",
        "onvalueType": "num",
        "onicon": "",
        "oncolor": "",
        "offvalue": "0",
        "offvalueType": "num",
        "officon": "",
        "offcolor": "",
        "animate": false,
        "className": "",
        "x": 2920,
        "y": 820,
        "wires": [
            [
                "2cda95f4dbdb7239"
            ]
        ]
    },
    {
        "id": "f2012ef7e0720237",
        "type": "ui_switch",
        "z": "0fdf645b5117e802",
        "name": "",
        "label": "CB-IED11 Manual SW",
        "tooltip": "",
        "group": "3ee0ce962d52da71",
        "order": 2,
        "width": 0,
        "height": 0,
        "passthru": true,
        "decouple": "false",
        "topic": "payload",
        "topicType": "msg",
        "style": "",
        "onvalue": "1",
        "onvalueType": "num",
        "onicon": "",
        "oncolor": "",
        "offvalue": "0",
        "offvalueType": "num",
        "officon": "",
        "offcolor": "",
        "animate": false,
        "className": "",
        "x": 2920,
        "y": 1120,
        "wires": [
            [
                "43459cbd99fbf012"
            ]
        ]
    },
    {
        "id": "aee23ae1367450f3",
        "type": "ui_switch",
        "z": "0fdf645b5117e802",
        "name": "",
        "label": "CB-IED12 Manual SW",
        "tooltip": "",
        "group": "380267ef0aafa1bc",
        "order": 2,
        "width": 0,
        "height": 0,
        "passthru": true,
        "decouple": "false",
        "topic": "payload",
        "topicType": "msg",
        "style": "",
        "onvalue": "1",
        "onvalueType": "num",
        "onicon": "",
        "oncolor": "",
        "offvalue": "0",
        "offvalueType": "num",
        "officon": "",
        "offcolor": "",
        "animate": false,
        "className": "",
        "x": 2920,
        "y": 1440,
        "wires": [
            [
                "d7b3ccf7f44979bc"
            ]
        ]
    },
    {
        "id": "1162621392ae054b",
        "type": "ui_switch",
        "z": "0fdf645b5117e802",
        "name": "",
        "label": "CB-IED13 Manual SW",
        "tooltip": "",
        "group": "884a07079f34452f",
        "order": 2,
        "width": 0,
        "height": 0,
        "passthru": true,
        "decouple": "false",
        "topic": "payload",
        "topicType": "msg",
        "style": "",
        "onvalue": "1",
        "onvalueType": "num",
        "onicon": "",
        "oncolor": "",
        "offvalue": "0",
        "offvalueType": "num",
        "officon": "",
        "offcolor": "",
        "animate": false,
        "className": "",
        "x": 2980,
        "y": 1760,
        "wires": [
            [
                "2cf56ea44de27674"
            ]
        ]
    },
    {
        "id": "fd4e1e3162555517",
        "type": "ui_switch",
        "z": "0fdf645b5117e802",
        "name": "",
        "label": "CB-IED14 Manual SW",
        "tooltip": "",
        "group": "29b4e73266a27f26",
        "order": 2,
        "width": 0,
        "height": 0,
        "passthru": true,
        "decouple": "false",
        "topic": "payload",
        "topicType": "msg",
        "style": "",
        "onvalue": "1",
        "onvalueType": "num",
        "onicon": "",
        "oncolor": "",
        "offvalue": "0",
        "offvalueType": "num",
        "officon": "",
        "offcolor": "",
        "animate": false,
        "className": "",
        "x": 2960,
        "y": 2040,
        "wires": [
            [
                "a71d88458d283570"
            ]
        ]
    },
    {
        "id": "96d5ee6b771c4127",
        "type": "function",
        "z": "0fdf645b5117e802",
        "name": "",
        "func": "msg.payload = { \n    value: msg.payload, \n    'fc': 6, \n    'unitid': 1, \n    'address': 300, \n    'quantity': 1 \n    \n} \nreturn msg;\n\n",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 2220,
        "y": 120,
        "wires": [
            [
                "60dceeefc9243506",
                "2ea3385ccdda7f7c"
            ]
        ]
    },
    {
        "id": "b9781f470193fceb",
        "type": "debug",
        "z": "0fdf645b5117e802",
        "name": "",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "payload",
        "targetType": "msg",
        "statusVal": "",
        "statusType": "auto",
        "x": 2230,
        "y": 340,
        "wires": []
    },
    {
        "id": "0854d5d7d99dfcdc",
        "type": "function",
        "z": "0fdf645b5117e802",
        "name": "",
        "func": "msg.payload=msg.payload[0];\nreturn msg;",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 2240,
        "y": 220,
        "wires": [
            [
                "94c7d467ce59b07b",
                "b9781f470193fceb"
            ]
        ]
    },
    {
        "id": "2ea3385ccdda7f7c",
        "type": "debug",
        "z": "0fdf645b5117e802",
        "name": "",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "statusVal": "",
        "statusType": "auto",
        "x": 2350,
        "y": 80,
        "wires": []
    },
    {
        "id": "94c7d467ce59b07b",
        "type": "ui_led",
        "z": "0fdf645b5117e802",
        "order": 1,
        "group": "c07e40aa7daad4fc",
        "width": 0,
        "height": 0,
        "label": "CB Status",
        "labelPlacement": "left",
        "labelAlignment": "left",
        "colorForValue": [
            {
                "color": "#ff0000",
                "value": "0",
                "valueType": "num"
            },
            {
                "color": "#008000",
                "value": "1",
                "valueType": "num"
            }
        ],
        "allowColorForValueInMessage": false,
        "shape": "circle",
        "showGlow": true,
        "name": "",
        "x": 2510,
        "y": 220,
        "wires": []
    },
    {
        "id": "183535f2d5378e14",
        "type": "modbus-read",
        "z": "0fdf645b5117e802",
        "name": "",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "320",
        "quantity": "1",
        "rate": "1",
        "rateUnit": "s",
        "delayOnStart": false,
        "startDelayTime": "",
        "server": "cc51baa501398967",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 1970,
        "y": 220,
        "wires": [
            [
                "0854d5d7d99dfcdc"
            ],
            []
        ]
    },
    {
        "id": "60dceeefc9243506",
        "type": "modbus-flex-write",
        "z": "0fdf645b5117e802",
        "name": "",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "server": "cc51baa501398967",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2570,
        "y": 140,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "9bb152820de6cc26",
        "type": "ui_switch",
        "z": "0fdf645b5117e802",
        "name": "",
        "label": "CB-IED1 Manual SW",
        "tooltip": "",
        "group": "c07e40aa7daad4fc",
        "order": 2,
        "width": 0,
        "height": 0,
        "passthru": true,
        "decouple": "false",
        "topic": "payload",
        "topicType": "msg",
        "style": "",
        "onvalue": "1",
        "onvalueType": "num",
        "onicon": "",
        "oncolor": "",
        "offvalue": "0",
        "offvalueType": "num",
        "officon": "",
        "offcolor": "",
        "animate": false,
        "className": "",
        "x": 1940,
        "y": 140,
        "wires": [
            [
                "96d5ee6b771c4127"
            ]
        ]
    },
    {
        "id": "switch_all_on_http",
        "type": "http in",
        "z": "0fdf645b5117e802",
        "name": "Turn All Switches ON",
        "url": "/switch_all_on",
        "method": "get",
        "x": 960,
        "y": 1100,
        "wires": [
            [
                "switch_all_on_fn"
            ]
        ]
    },
    {
        "id": "switch_all_on_fn",
        "type": "function",
        "z": "0fdf645b5117e802",
        "name": "Set payload=1",
        "func": "msg.payload = 1;\nreturn msg;",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1240,
        "y": 1100,
        "wires": [
            [
                "switch_all_on_resp",
                "a4fb0db17895f543",
                "08516aba61ea1b6c",
                "89539c585fca53eb",
                "eea3a603b30e4da8",
                "f5d78545b34e78b5",
                "9bb152820de6cc26",
                "d61422cfee42a3b9",
                "6d7cdc766671c730",
                "b124d0d528708c19",
                "f2012ef7e0720237",
                "aee23ae1367450f3",
                "1162621392ae054b",
                "fd4e1e3162555517"
            ]
        ]
    },
    {
        "id": "switch_all_on_resp",
        "type": "http response",
        "z": "0fdf645b5117e802",
        "name": "Response",
        "statusCode": "200",
        "x": 1220,
        "y": 1220,
        "wires": []
    },
    {
        "id": "switch_all_off_http",
        "type": "http in",
        "z": "0fdf645b5117e802",
        "name": "Turn All Switches OFF",
        "url": "/switch_all_off",
        "method": "get",
        "x": 980,
        "y": 1460,
        "wires": [
            [
                "switch_all_off_fn"
            ]
        ]
    },
    {
        "id": "switch_all_off_fn",
        "type": "function",
        "z": "0fdf645b5117e802",
        "name": "Set payload=0",
        "func": "msg.payload = 0;\nreturn msg;",
        "outputs": 1,
        "x": 1280,
        "y": 1460,
        "wires": [
            [
                "switch_all_off_resp",
                "9bb152820de6cc26",
                "08516aba61ea1b6c",
                "a4fb0db17895f543",
                "89539c585fca53eb",
                "eea3a603b30e4da8",
                "f5d78545b34e78b5",
                "d61422cfee42a3b9",
                "6d7cdc766671c730",
                "b124d0d528708c19",
                "f2012ef7e0720237",
                "aee23ae1367450f3",
                "1162621392ae054b",
                "fd4e1e3162555517"
            ]
        ]
    },
    {
        "id": "switch_all_off_resp",
        "type": "http response",
        "z": "0fdf645b5117e802",
        "name": "Response",
        "statusCode": "200",
        "x": 1280,
        "y": 1660,
        "wires": []
    },
    {
        "id": "7eae124a5142d4b4",
        "type": "global-config",
        "env": [],
        "modules": {
            "node-red-contrib-modbus": "5.45.2",
            "node-red-dashboard": "3.6.6",
            "node-red-contrib-ui-led": "0.4.11"
        }
    }
]
